config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;37.5;122.5;T15;1.06E-28;`gtol` termination condition is satisfied.;7;1.36E-12;1.46E-14;1;True;;True;0;zulässig;feasible;True;True;True;107.2996648;120.8313421;148.9570078;61.96235582;0.146677533;0.233832116;0.208579993;0.238801618;174.9191137;184.3472097;175.2831423;183.9094934;75.58226427;0.486978563;13.19904712;23.5;0.008409859;0.065277918;17.49191137;18.43472097;7.011325691;12.26063289;6.864313024;103.434834;0.014227232;2692.603014;265.2950002;230.2627137;0.01530513;1.060457915;0.567655927;0.214052424;-8.53E-14;-7.82E-13;-3.98E-13;-5.22E-15;-6.25E-13;-3.69E-13;-5.40E-13;5.12E-13;-8.53E-16;-7.82E-15;-3.98E-15;-5.22E-15;-6.25E-15;-3.69E-15;-5.40E-15;5.12E-15;146;117.0265032;111.809743;122.5;117.0265032;48.4730482;16.3579214;18.67713628;54.96178583;24.46235582;5.804452928;8.374908963;15.20033524;55.05938792;4.720128456;9.57638107;3.786128002;1;130849.0839;21829.44724;5.994154707;0.042395466;0.042395466;0.042395466;0.006616069;4.720128456;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.2996648;2686.936577;0.075763045;130849.0839;0;0;135;3.786128002;146;3.786128002;117.0265032;8;111.809743;8;122.5;8;117.0265032;8;37.5;4;48.4730482;4;107.2996648;2686.936577;0.011112737;130849.0839;0;0;103.434834;265.2950002;1.075763045;21829.44724;0.559579755;0.208579993;162.3579214;358.2040299;1.011112737;130849.0839;0.595359151;0.233832116;107.2996648;2686.936577;0.064650308;130849.0839;0;0;120.8313421;265.2950002;1.075763045;130849.0839;0.559579755;0.208579993;153.6771363;335.5542127;1.075763045;130849.0839;0.559579755;0.208579993;148.9570078;332.3254386;1;130849.0839;0.601975221;0.238801618;111.254961;256.7431744;1;130849.0839;0.601975221;0.238801618;111.2220502;256.6778965;1;21829.44724;0.601975221;0.238801618;103.434834;2692.603014;0.075763045;21829.44724;0;0;61.96235582;259.3955057;0.075763045;21829.44724;0;0;61.96711526;259.5065079;0.075763045;130849.0839;0;0;"Zustand 3: Temperatur 426.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;37.5;125;T15;2.27E-17;`gtol` termination condition is satisfied.;6;6.43E-07;6.73E-09;1;True;;True;0;zulässig;feasible;True;True;True;108.7943219;122.5650046;150.0578127;63.57838409;0.142055079;0.233154953;0.206370774;0.238275384;187.2663296;196.525526;187.6407912;196.073179;74.47449296;0.488036257;12.35735889;21;0.009415749;0.068469586;18.7266329;19.65255259;7.505631649;13.07154526;6.763706235;104.6252916;0.014811882;2694.69868;268.5293248;232.0529071;0.01601051;1.064912931;0.564629122;0.211986598;-3.56E-10;-2.92E-08;1.08E-07;-1.98E-09;1.24E-08;7.09E-08;7.34E-08;6.25E-07;-3.56E-12;-2.92E-10;1.08E-09;-1.98E-09;1.24E-10;7.09E-10;7.34E-10;6.25E-09;146;119.1644887;113.5799414;125;119.1644887;49.19794797;17.86542689;19.61508034;55.42734367;26.07838409;6.222058481;8.954649719;16.20567811;55.58099946;4.557267598;9.588130565;4.053383759;1;137667.6958;23491.65488;5.860280875;0.045014951;0.045014951;0.045014951;0.006833518;4.557267598;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.7943219;2689.225221;0.080923441;137667.6958;0;0;135;4.053383759;146;4.053383759;119.1644887;8;113.5799414;8;125;8;119.1644887;8;37.5;4;49.19794797;4;108.7943219;2689.225221;0.011495586;137667.6958;0;0;104.6252916;268.5293248;1.080923441;23491.65488;0.556265902;0.206370774;163.8654269;361.1417891;1.011495586;137667.6958;0.594447335;0.233154953;108.7943219;2689.225221;0.069427855;137667.6958;0;0;122.5650046;268.5293248;1.080923441;137667.6958;0.556265902;0.206370774;154.6150803;337.4282774;1.080923441;137667.6958;0.556265902;0.206370774;150.0578127;334.3791065;1;137667.6958;0.601280853;0.238275384;112.9768741;259.9046136;1;137667.6958;0.601280853;0.238275384;112.9424302;259.836144;1;23491.65488;0.601280853;0.238275384;104.6252916;2694.69868;0.080923441;23491.65488;0;0;63.57838409;266.1622242;0.080923441;23491.65488;0;0;63.58348926;266.278578;0.080923441;137667.6958;0;0;"Zustand 3: Temperatur 427.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;37.5;127.5;T15;6.12E-18;`gtol` termination condition is satisfied.;6;3.33E-07;3.50E-09;1;True;;True;0;zulässig;feasible;True;True;True;110.288584;124.2909862;151.1581728;65.19497571;0.137972294;0.232477695;0.204194231;0.237748506;199.5878833;208.7080874;199.9720501;208.2416444;73.36198254;0.488929906;11.61364687;18.5;0.010496381;0.071779933;19.9587883;20.87080874;7.998882003;13.88277629;6.662669042;105.8195646;0.015394374;2696.794683;271.8359517;233.9215626;0.016719915;1.069385682;0.561616057;0.209947892;-1.83E-11;-1.70E-08;5.11E-08;-1.07E-09;7.92E-09;3.77E-08;3.96E-08;3.24E-07;-1.83E-13;-1.70E-10;5.11E-10;-1.07E-09;7.92E-11;3.77E-10;3.96E-10;3.24E-09;146;121.302332;115.3507829;127.5;121.302332;49.92310044;19.37098125;20.55836798;55.89646414;27.69497571;6.640304264;9.531218324;17.21141604;56.10188612;4.400195139;9.592927845;4.320084055;1;144774.171;25260.79033;5.731181371;0.04761384;0.04761384;0.04761384;0.007051281;4.400195139;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.288584;2691.49948;0.086105597;144774.171;0;0;135;4.320084055;146;4.320084055;121.302332;8;115.3507829;8;127.5;8;121.302332;8;37.5;4;49.92310044;4;110.288584;2691.49948;0.011880187;144774.171;0;0;105.8195646;271.8359517;1.086105597;25260.79033;0.55297033;0.204194231;165.3709813;364.0893118;1.011880187;144774.171;0.59353289;0.232477695;110.288584;2691.49948;0.07422541;144774.171;0;0;124.2909862;271.8359517;1.086105597;144774.171;0.55297033;0.204194231;155.558368;339.381854;1.086105597;144774.171;0.55297033;0.204194231;151.1581728;336.4392444;1;144774.171;0.60058417;0.237748506;114.6980584;263.0772619;1;144774.171;0.60058417;0.237748506;114.6620277;263.0054819;1;25260.79033;0.60058417;0.237748506;105.8195646;2696.794683;0.086105597;25260.79033;0;0;65.19497571;272.9326566;0.086105597;25260.79033;0;0;65.20044589;273.0545579;0.086105597;144774.171;0;0;"Zustand 3: Temperatur 428.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;37.5;130;T15;1.72E-18;`gtol` termination condition is satisfied.;6;1.76E-07;1.85E-09;1;True;;True;0;zulässig;feasible;True;True;True;111.7823299;126.0092159;152.2577822;66.81235375;0.134336973;0.231798958;0.202048197;0.237219468;211.8860819;220.8965753;212.2794355;220.4163548;72.24483831;0.489688337;10.95165312;16;0.011655589;0.075211292;21.18860818;22.08965753;8.491177421;14.69442365;6.561211011;107.0175115;0.015974474;2698.890475;275.212354;235.8668478;0.01743311;1.073877306;0.558614235;0.207934168;5.68E-11;-1.03E-08;2.41E-08;-5.84E-10;4.33E-09;2.00E-08;2.14E-08;1.72E-07;5.68E-13;-1.03E-10;2.41E-10;-5.84E-10;4.33E-11;2.00E-10;2.14E-10;1.72E-09;146;123.4399894;117.1221491;130;123.4399894;50.64860567;20.8739794;21.50638273;56.36890584;29.31235375;7.059355291;10.10463759;18.21767013;56.62178042;4.248600565;9.590909942;4.58627883;1;152176.9194;27142.63533;5.6065639;0.050192483;0.050192483;0.050192483;0.007269218;4.248600565;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.7823299;2693.758914;0.091310416;152176.9194;0;0;135;4.58627883;146;4.58627883;123.4399894;8;117.1221491;8;130;8;123.4399894;8;37.5;4;50.64860567;4;111.7823299;2693.758914;0.012266365;152176.9194;0;0;107.0175115;275.212354;1.091310416;27142.63533;0.549690666;0.202048197;166.8739794;367.0451027;1.012266365;152176.9194;0.592613932;0.231798958;111.7823299;2693.758914;0.079044051;152176.9194;0;0;126.0092159;275.212354;1.091310416;152176.9194;0.549690666;0.202048197;156.5063827;341.4124353;1.091310416;152176.9194;0.549690666;0.202048197;152.2577822;338.5047822;1;152176.9194;0.59988315;0.237219468;116.418306;266.2599439;1;152176.9194;0.59988315;0.237219468;116.3806341;266.1847326;1;27142.63533;0.59988315;0.237219468;107.0175115;2698.890475;0.091310416;27142.63533;0;0;66.81235375;279.7078059;0.091310416;27142.63533;0;0;66.81820902;279.8354539;0.091310416;152176.9194;0;0;"Zustand 3: Temperatur 429.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;37.5;132.5;T15;5.11E-19;`gtol` termination condition is satisfied.;6;9.58E-08;1.01E-09;1;True;;True;0;zulässig;feasible;True;True;True;113.2754714;127.7196615;153.3564586;68.43068856;0.1310765;0.231117663;0.199930896;0.23668706;224.1628032;233.0922735;224.5650359;232.5983774;71.12330218;0.490334083;10.35854639;13.5;0.012897316;0.078766031;22.41628031;23.30922734;8.982601434;15.5065585;6.459354112;108.2190346;0.01655195;2700.985584;278.6563157;237.8872353;0.018149853;1.078388789;0.555621655;0.205943687;3.55E-12;-6.45E-09;1.16E-08;-3.24E-10;2.67E-09;1.11E-08;1.20E-08;9.34E-08;3.55E-14;-6.45E-11;1.16E-10;-3.24E-10;2.67E-11;1.11E-10;1.20E-10;9.34E-10;146;125.5774292;118.893946;132.5;125.5774292;51.37454009;22.3739502;22.45866378;56.84449448;30.93068856;7.479361789;10.67491146;19.22452858;57.14047945;4.102205211;9.582225665;4.852008727;1;159884.5904;29143.1757;5.486175978;0.052751131;0.052751131;0.052751131;0.007487201;4.102205211;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;113.2754714;2696.003137;0.096538642;159884.5904;0;0;135;4.852008727;146;4.852008727;125.5774292;8;118.893946;8;132.5;8;125.5774292;8;37.5;4;51.37454009;4;113.2754714;2696.003137;0.012653947;159884.5904;0;0;108.2190346;278.6563157;1.096538642;29143.1757;0.546425033;0.199930896;168.3739502;370.0080611;1.012653947;159884.5904;0.591688963;0.231117663;113.2754714;2696.003137;0.083884695;159884.5904;0;0;127.7196615;278.6563157;1.096538642;159884.5904;0.546425033;0.199930896;157.4586638;343.5179626;1.096538642;159884.5904;0.546425033;0.199930896;153.3564586;340.5750422;1;159884.5904;0.599176163;0.23668706;118.1374358;269.45174;1;159884.5904;0.599176163;0.23668706;118.0980675;269.372974;1;29143.1757;0.599176163;0.23668706;108.2190346;2700.985584;0.096538642;29143.1757;0;0;68.43068856;286.4884555;0.096538642;29143.1757;0;0;68.4369498;286.6220529;0.096538642;159884.5904;0;0;"Zustand 3: Temperatur 430.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;37.5;135;T15;2.64E-22;`gtol` termination condition is satisfied.;7;5.44E-10;2.30E-11;1;True;;True;0;zulässig;feasible;True;True;True;114.7679446;129.4223183;154.4541075;70.05011181;0.128132917;0.230432949;0.197840844;0.236150307;236.4196087;245.296174;236.8306242;244.7884863;69.99770937;0.490885024;9.824060163;11;0.014225608;0.082446536;23.64196087;24.5296174;9.47322497;16.31923242;6.357128788;109.4240673;0.017126576;2703.0796;282.1658584;239.9814192;0.018869906;1.082921001;0.552636687;0.203975006;-6.68E-11;1.55E-10;4.31E-11;2.23E-11;8.92E-11;1.86E-10;5.59E-11;4.68E-10;-6.68E-13;1.55E-12;4.31E-13;2.23E-11;8.92E-13;1.86E-12;5.59E-13;4.68E-12;146;127.7146284;120.6660979;135;127.7146284;52.10096274;23.87052134;23.41486406;57.32310455;32.55011181;7.900462875;11.24203061;20.23205538;57.65782768;3.960756518;9.567031849;5.117307548;1;167906.0526;31268.61179;5.369795555;0.055289962;0.055289962;0.055289962;0.007705102;3.960756518;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;114.7679446;2698.231799;0.101790908;167906.0526;0;0;135;5.117307548;146;5.117307548;127.7146284;8;120.6660979;8;135;8;127.7146284;8;37.5;4;52.10096274;4;114.7679446;2698.231799;0.013042766;167906.0526;0;0;109.4240673;282.1658584;1.101790908;31268.61179;0.543171912;0.197840844;169.8705213;372.9773807;1.013042766;167906.0526;0.590756772;0.230432949;114.7679446;2698.231799;0.088748142;167906.0526;0;0;129.4223183;282.1658584;1.101790908;167906.0526;0.543171912;0.197840844;158.4148641;345.6967052;1.101790908;167906.0526;0.543171912;0.197840844;154.4541075;342.6496317;1;167906.0526;0.598461874;0.236150307;119.8552864;272.6519223;1;167906.0526;0.598461874;0.236150307;119.8141655;272.5694758;1;31268.61179;0.598461874;0.236150307;109.4240673;2703.0796;0.101790908;31268.61179;0;0;70.05011181;293.2752284;0.101790908;31268.61179;0;0;70.0568007;293.4149817;0.101790908;167906.0526;0;0;"Zustand 3: Temperatur 431.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;40;100;T15;1.63E-23;`gtol` termination condition is satisfied.;9;1.28E-10;5.71E-12;1;True;;True;0;zulässig;feasible;True;True;True;94.49595284;105.1738916;138.9216396;48.86800059;0.280272291;0.236268804;0.22789113;0.239700244;53.92381604;66.82885235;54.11458421;66.59369741;84.74751868;0.446728388;36.97233387;46;0.001952982;0.042433782;5.392381604;6.682885235;2.164583368;4.439579827;7.696693157;93.80437158;0.008550757;2675.426484;239.3885372;218.3789216;0.008782031;1.01826522;0.5923384;0.231595816;-1.69E-11;2.40E-11;2.10E-11;5.57E-12;2.77E-11;3.59E-11;2.52E-11;1.11E-10;-1.69E-13;2.40E-13;2.10E-13;5.57E-12;2.77E-13;3.59E-13;2.52E-13;1.11E-12;146;98.01804472;96.40749162;100;98.01804472;43.97790788;2.284585315;10.5184759;49.8264637;8.868000592;1.778303254;2.603120038;5.504047163;49.14754145;6.596836305;8.912491263;1.167182165;1;83050.79716;11674.60216;7.113801053;0.015884133;0.015884133;0.015884133;0.004537894;1.778303254;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.49595284;2666.804463;0.027047251;83050.79716;0;0;135;1.167182165;146;1.167182165;98.01804472;8;96.40749162;8;100;8;98.01804472;8;40;4;43.97790788;4;94.49595284;2666.804463;0.007580595;83050.79716;0;0;93.80437158;239.3885372;1.027047251;11674.60216;0.587273459;0.22789113;148.2845853;330.1184144;1.007580595;83050.79716;0.598619698;0.236268804;94.49595284;2666.804463;0.019466656;83050.79716;0;0;105.1738916;239.3885372;1.027047251;83050.79716;0.587273459;0.22789113;145.5184759;321.9042331;1.027047251;83050.79716;0.587273459;0.22789113;138.9216396;312.4049437;1;83050.79716;0.603157592;0.239700244;96.26140031;227.657425;1;83050.79716;0.603157592;0.239700244;96.23974147;227.6149912;1;11674.60216;0.603157592;0.239700244;93.80437158;2675.426484;0.027047251;11674.60216;0;0;48.86800059;204.6078424;0.027047251;11674.60216;0;0;48.87050327;204.6800487;0.027047251;83050.79716;0;0;"Zustand 3: Temperatur 418.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6032 <= w_crit=0.6931, T=369.41 K >= T_crit=298.05 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6032 <= w_crit=0.6931, T=369.39 K >= T_crit=298.05 K).;"Zustand 20: Temperatur 421.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;40;102.5;T15;2.37E-21;`gtol` termination condition is satisfied.;7;3.83E-09;6.89E-11;1;True;;True;0;zulässig;feasible;True;True;True;95.94869717;106.9231513;139.8573434;50.55382519;0.24628369;0.235193062;0.224894002;0.238765953;67.11227568;79.53315048;67.33386225;79.26448762;83.48803427;0.457796938;31.00252991;43.5;0.002446256;0.044630041;6.711227567;7.953315048;2.69335449;5.284299175;7.582307919;94.90223903;0.009154824;2677.386824;241.6327685;219.1278402;0.009450117;1.022805315;0.588507116;0.228788338;1.68E-10;-2.78E-10;1.07E-09;-5.73E-11;-2.15E-10;1.38E-11;1.41E-10;3.65E-09;1.68E-12;-2.78E-12;1.07E-11;-5.73E-11;-2.15E-12;1.38E-13;1.41E-12;3.65E-11;146;100.1409379;98.13695387;102.5;100.1409379;44.7341161;3.620559415;11.19862652;50.16812293;10.55382519;2.21605339;3.234714842;6.551302829;49.58440257;6.341283076;8.975562285;1.45264666;1;87606.1106;12695.4268;6.900603816;0.018808769;0.018808769;0.018808769;0.004744023;2.21605339;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.94869717;2669.133435;0.032255432;87606.1106;0;0;135;1.45264666;146;1.45264666;100.1409379;8;98.13695387;8;102.5;8;100.1409379;8;40;4;44.7341161;4;95.94869717;2669.133435;0.007943987;87606.1106;0;0;94.90223903;241.6327685;1.032255432;12695.4268;0.583119437;0.224894002;149.6205594;332.4952187;1.007943987;87606.1106;0.597184184;0.235193062;95.94869717;2669.133435;0.024311445;87606.1106;0;0;106.9231513;241.6327685;1.032255432;87606.1106;0.583119437;0.224894002;146.1986265;322.512008;1.032255432;87606.1106;0.583119437;0.224894002;139.8573434;313.9329954;1;87606.1106;0.601928207;0.238765953;97.94758903;230.4449612;1;87606.1106;0.601928207;0.238765953;97.92488448;230.4003311;1;12695.4268;0.601928207;0.238765953;94.90223903;2677.386824;0.032255432;12695.4268;0;0;50.55382519;211.6579473;0.032255432;12695.4268;0;0;50.5565353;211.7337874;0.032255432;87606.1106;0;0;"Zustand 3: Temperatur 419.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6019 <= w_crit=0.6947, T=371.10 K >= T_crit=297.52 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6019 <= w_crit=0.6946, T=371.07 K >= T_crit=297.52 K).;"Zustand 20: Temperatur 422.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;40;105;T15;8.42E-24;`gtol` termination condition is satisfied.;7;2.13E-10;4.10E-12;1;True;;True;0;zulässig;feasible;True;True;True;97.41884737;108.6839593;140.864406;52.21129813;0.222156293;0.234281102;0.222136343;0.237997375;80.03445885;92.02379175;80.28363944;91.72468355;82.30640051;0.465294106;26.7409934;41;0.002980071;0.046947538;8.003445885;9.202379175;3.211345577;6.114978903;7.474993008;96.02851516;0.009751656;2679.397955;244.1115971;220.1296583;0.010116327;1.027279442;0.584956152;0.226214655;1.43E-11;-4.14E-11;5.41E-11;-3.51E-12;-3.31E-11;-2.64E-11;-1.02E-11;1.96E-10;1.43E-13;-4.14E-13;5.41E-13;-3.51E-12;-3.31E-13;-2.64E-13;-1.02E-13;1.96E-12;146;102.2700987;99.88070467;105;102.2700987;45.47760665;5.028333588;11.96952117;50.55090851;12.21129813;2.645851211;3.852189511;7.58115263;50.05586918;6.105115153;9.035898057;1.732347594;1;92425.30103;13772.73536;6.710743989;0.021661569;0.021661569;0.021661569;0.00495108;2.645851211;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.41884737;2671.479194;0.037395769;92425.30103;0;0;135;1.732347594;146;1.732347594;102.2700987;8;99.88070467;8;105;8;102.2700987;8;40;4;45.47760665;4;97.41884737;2671.479194;0.008307705;92425.30103;0;0;96.02851516;244.1115971;1.037395769;13772.73536;0.579251861;0.222136343;151.0283336;335.089219;1.008307705;92425.30103;0.59596235;0.234281102;97.41884737;2671.479194;0.029088063;92425.30103;0;0;108.6839593;244.1115971;1.037395769;92425.30103;0.579251861;0.222136343;146.9695212;323.4510382;1.037395769;92425.30103;0.579251861;0.222136343;140.864406;315.6791796;1;92425.30103;0.600913429;0.237997375;99.64806127;233.3727791;1;92425.30103;0.600913429;0.237997375;99.62424749;233.3258315;1;13772.73536;0.600913429;0.237997375;96.02851516;2679.397955;0.037395769;13772.73536;0;0;52.21129813;218.5903467;0.037395769;13772.73536;0;0;52.21422952;218.6700368;0.037395769;92425.30103;0;0;"Zustand 3: Temperatur 420.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.014 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6009 <= w_crit=0.6969, T=372.80 K >= T_crit=297.06 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6009 <= w_crit=0.6969, T=372.77 K >= T_crit=297.06 K).;"Zustand 20: Temperatur 424.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;40;107.5;T15;2.56E-17;`gtol` termination condition is satisfied.;6;5.36E-07;7.15E-09;1;True;;True;0;zulässig;feasible;True;True;True;98.89866722;110.4479555;141.9108407;53.85290966;0.204040051;0.233461999;0.219529838;0.237322897;92.79315536;104.3949022;93.06723443;104.067886;81.16465237;0.470708391;23.52587223;38.5;0.003559284;0.04937782;9.279315485;10.43949022;3.722689377;6.937859066;7.371300474;97.1724501;0.010344366;2681.438453;246.7579097;221.3094353;0.010784067;1.031722327;0.581571517;0.22378654;1.31E-08;-1.85E-08;1.44E-07;-4.73E-09;2.49E-09;3.46E-08;4.34E-08;5.13E-07;1.31E-10;-1.85E-10;1.44E-09;-4.73E-09;2.49E-11;3.46E-10;4.34E-10;5.13E-09;146;104.4027415;101.6328833;107.5;104.4027415;46.21398227;6.476065404;12.794035;50.95846783;13.85290966;3.071156688;4.460433215;8.601332783;50.54666494;5.883194305;9.091391512;2.008509856;1;97496.22429;14915.94474;6.53637607;0.02446479;0.02446479;0.02446479;0.00515923;3.071156688;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.89866722;2673.828848;0.042506394;97496.22429;0;0;135;2.008509856;146;2.008509856;104.4027415;8;101.6328833;8;107.5;8;104.4027415;8;40;4;46.21398227;4;98.89866722;2673.828848;0.008673007;97496.22429;0;0;97.1724501;246.7579097;1.042506394;14915.94474;0.575555529;0.219529838;152.4760654;337.8099907;1.008673007;97496.22429;0.594861089;0.233461999;98.89866722;2673.828848;0.033833387;97496.22429;0;0;110.4479555;246.7579097;1.042506394;97496.22429;0.575555529;0.219529838;147.794035;324.6132138;1.042506394;97496.22429;0.575555529;0.219529838;141.9108407;317.5496832;1;97496.22429;0.600020319;0.237322897;101.356564;236.3850309;1;97496.22429;0.600020319;0.237322897;101.3315848;236.3356531;1;14915.94474;0.600020319;0.237322897;97.1724501;2681.438453;0.042506394;14915.94474;0;0;53.85290966;225.4573223;0.042506394;14915.94474;0;0;53.85607654;225.5410576;0.042506394;97496.22429;0;0;"Zustand 3: Temperatur 420.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;40;110;T15;8.83E-21;`gtol` termination condition is satisfied.;6;9.49E-09;1.33E-10;1;True;;True;0;zulässig;feasible;True;True;True;100.3841743;112.2108182;142.9803515;55.48510127;0.189896106;0.232699209;0.217028766;0.236705548;105.4415698;116.6950245;105.738211;116.3422778;80.04365852;0.474789885;21.00527732;36;0.004187843;0.051917714;10.54415698;11.66950245;4.229528441;7.756151851;7.269492822;98.32853653;0.010934351;2683.497223;249.5366107;222.6286095;0.011454904;1.03615218;0.578294144;0.221458294;2.81E-10;-6.48E-10;2.44E-09;-9.30E-11;-1.85E-10;4.29E-10;6.95E-10;9.11E-09;2.81E-12;-6.48E-12;2.44E-11;-9.30E-11;-1.85E-12;4.29E-12;6.95E-12;9.11E-11;146;106.5374322;103.3904616;110;106.5374322;46.94613241;7.947328345;13.6530838;51.38240412;15.48510127;3.493808243;5.061925113;9.615825653;51.04891386;5.672732285;9.14099674;2.282285061;1;102816.3683;16132.08868;6.373407084;0.027229865;0.027229865;0.027229865;0.005368481;3.493808243;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;100.3841743;2676.175646;0.047607084;102816.3683;0;0;135;2.282285061;146;2.282285061;106.5374322;8;103.3904616;8;110;8;106.5374322;8;40;4;46.94613241;4;100.3841743;2676.175646;0.0090404;102816.3683;0;0;98.32853653;249.5366107;1.047607084;16132.08868;0.571970873;0.217028766;153.9473283;340.6110685;1.0090404;102816.3683;0.593832257;0.232699209;100.3841743;2676.175646;0.038566684;102816.3683;0;0;112.2108182;249.5366107;1.047607084;102816.3683;0.571970873;0.217028766;148.6530838;325.9427936;1.047607084;102816.3683;0.571970873;0.217028766;142.9803515;319.4966308;1;102816.3683;0.599200738;0.236705548;103.0698215;239.4529723;1;102816.3683;0.599200738;0.236705548;103.043624;239.4010546;1;16132.08868;0.599200738;0.236705548;98.32853653;2683.497223;0.047607084;16132.08868;0;0;55.48510127;232.2858701;0.047607084;16132.08868;0;0;55.48851835;232.3738369;0.047607084;102816.3683;0;0;"Zustand 3: Temperatur 421.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.220 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;40;112.5;T15;1.71E-24;`gtol` termination condition is satisfied.;6;1.20E-10;1.85E-12;1;True;;True;0;zulässig;feasible;True;True;True;101.8731149;113.9701016;144.0638479;57.11152969;0.178528084;0.23197199;0.214606946;0.236124269;118.0101048;128.9517157;118.3272562;128.5751285;78.93295916;0.477962596;18.9720358;33.5;0.004869342;0.054566486;11.80101048;12.89517157;4.733090248;8.571675234;7.168620109;99.49367583;0.011522234;2685.567911;252.4272342;224.0652243;0.012129561;1.040579595;0.575090256;0.219203735;5.81E-12;-4.28E-11;2.52E-11;-1.40E-12;-2.60E-11;-2.20E-11;-1.00E-11;1.04E-10;5.81E-14;-4.28E-13;2.52E-13;-1.40E-12;-2.60E-13;-2.20E-13;-1.00E-13;1.04E-12;146;108.6733593;105.1517147;112.5;108.6733593;47.67569736;9.432792837;14.53587214;51.81797846;17.11152969;3.914896958;5.658038915;10.62688511;51.55814706;5.472024199;9.184172023;2.554331274;1;108387.7277;17427.20069;6.21945714;0.029963254;0.029963254;0.029963254;0.005578742;3.914896958;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;101.8731149;2678.515667;0.052709156;108387.7277;0;0;135;2.554331274;146;2.554331274;108.6733593;8;105.1517147;8;112.5;8;108.6733593;8;40;4;47.67569736;4;101.8731149;2678.515667;0.009410065;108387.7277;0;0;99.49367583;252.4272342;1.052709156;17427.20069;0.568463931;0.214606946;155.4327928;343.4661905;1.009410065;108387.7277;0.592848443;0.23197199;101.8731149;2678.515667;0.043299092;108387.7277;0;0;113.9701016;252.4272342;1.052709156;108387.7277;0.568463931;0.214606946;149.5358721;327.4080194;1.052709156;108387.7277;0.568463931;0.214606946;144.0638479;321.4932238;1;108387.7277;0.598427185;0.236124269;104.7859296;242.5602647;1;108387.7277;0.598427185;0.236124269;104.7584623;242.5056982;1;17427.20069;0.598427185;0.236124269;99.49367583;2685.567911;0.052709156;17427.20069;0;0;57.11152969;239.0913441;0.052709156;17427.20069;0;0;57.11521222;239.1837254;0.052709156;108387.7277;0;0;"Zustand 3: Temperatur 422.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;40;115;T15;6.18E-17;`gtol` termination condition is satisfied.;5;6.92E-07;1.11E-08;1;True;;True;0;zulässig;feasible;True;True;True;103.3641219;115.7243314;145.1559248;58.73442302;0.169181618;0.23126768;0.212248202;0.235566149;130.5174783;141.1817666;130.8533357;140.7829773;77.8265358;0.480486121;17.29517574;31;0.005607242;0.057324655;13.05174776;14.11817666;5.234133428;9.385531818;7.068135741;100.6660025;0.012108249;2687.646592;255.4167832;225.6057809;0.012808343;1.045011249;0.571939058;0.217006684;2.50E-08;-3.05E-08;1.66E-07;-8.71E-09;8.62E-09;4.84E-08;7.15E-08;6.65E-07;2.50E-10;-3.05E-10;1.66E-09;-8.71E-09;8.62E-11;4.84E-10;7.15E-10;6.65E-09;146;110.8100304;106.9155859;115;110.8100304;48.40367658;10.92676213;15.43584994;52.26232597;18.73442302;4.335130165;6.249583372;11.63587812;52.07164356;5.279925144;9.220643169;2.825053643;1;114214.6816;18806.89549;6.073021547;0.032668872;0.032668872;0.032668872;0.005789894;4.335130165;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;103.3641219;2680.846439;0.057819592;114214.6816;0;0;135;2.825053643;146;2.825053643;110.8100304;8;106.9155859;8;115;8;110.8100304;8;40;4;48.40367658;4;103.3641219;2680.846439;0.009782012;114214.6816;0;0;100.6660025;255.4167832;1.057819592;18806.89549;0.565013878;0.212248202;156.9267621;346.359425;1.009782012;114214.6816;0.591892855;0.23126768;103.3641219;2680.846439;0.04803758;114214.6816;0;0;115.7243314;255.4167832;1.057819592;114214.6816;0.565013878;0.212248202;150.4358499;328.9893814;1.057819592;114214.6816;0.565013878;0.212248202;145.1559248;323.5234449;1;114214.6816;0.597682749;0.235566149;106.5036883;245.6969091;1;114214.6816;0.597682749;0.235566149;106.4749003;245.6395845;1;18806.89549;0.597682749;0.235566149;100.6660025;2687.646592;0.057819592;18806.89549;0;0;58.73442302;245.8831266;0.057819592;18806.89549;0;0;58.73838688;245.9801049;0.057819592;114214.6816;0;0;"Zustand 3: Temperatur 423.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;40;117.5;T15;6.05E-27;`gtol` termination condition is satisfied.;5;8.95E-12;1.10E-13;1;True;;True;0;zulässig;feasible;True;True;True;104.8563222;117.4725802;146.2532203;60.3552141;0.161354935;0.230578091;0.209941925;0.235022806;142.9759106;153.395975;143.3288989;152.9763882;76.72083264;0.482529056;15.88740128;28.5;0.006404985;0.060193435;14.29759106;15.3395975;5.733155958;10.19842588;6.967716775;101.8443361;0.012692422;2689.730685;258.4964079;227.2414558;0.01349132;1.049451636;0.568826992;0.214856531;-2.98E-13;-1.85E-13;-5.68E-14;-6.39E-14;5.60E-12;5.23E-12;5.97E-13;4.58E-12;-2.98E-15;-1.85E-15;-5.68E-16;-6.39E-14;5.60E-14;5.23E-14;5.97E-15;4.58E-14;146;112.9471313;108.6813903;117.5;112.9471313;49.1307128;12.42555518;16.34882707;52.71362328;20.3552141;4.755001316;6.83705418;12.64367783;52.58765547;5.09560674;9.250290505;3.094716679;1;120303.0042;20276.64427;5.933082543;0.035349217;0.035349217;0.035349217;0.006001827;4.755001316;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;104.8563222;2683.1663;0.062942956;120303.0042;0;0;135;3.094716679;146;3.094716679;112.9471313;8;108.6813903;8;117.5;8;112.9471313;8;40;4;49.1307128;4;104.8563222;2683.1663;0.010156157;120303.0042;0;0;101.8443361;258.4964079;1.062942956;20276.64427;0.5616072;0.209941925;158.4255552;349.2805696;1.010156157;120303.0042;0.59095459;0.230578091;104.8563222;2683.1663;0.052786799;120303.0042;0;0;117.4725802;258.4964079;1.062942956;120303.0042;0.5616072;0.209941925;151.3488271;330.6741595;1.062942956;120303.0042;0.5616072;0.209941925;146.2532203;325.5772607;1;120303.0042;0.596956418;0.235022806;108.2222897;248.8564281;1;120303.0042;0.596956418;0.235022806;108.19213;248.7962346;1;20276.64427;0.596956418;0.235022806;101.8443361;2689.730685;0.062942956;20276.64427;0;0;60.3552141;252.6672752;0.062942956;20276.64427;0;0;60.35947583;252.7690338;0.062942956;120303.0042;0;0;"Zustand 3: Temperatur 424.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;40;120;T15;3.04E-18;`gtol` termination condition is satisfied.;5;1.77E-07;2.47E-09;1;True;;True;0;zulässig;feasible;True;True;True;106.3491338;119.2142459;147.3535706;61.97486698;0.154700468;0.22989771;0.207680788;0.234488531;155.3937945;165.6016061;155.7625579;165.1624022;75.61373515;0.48420601;14.68808527;26;0.00726604;0.063174448;15.53937943;16.56016061;6.230502316;11.01082681;6.86717118;103.0278986;0.013274665;2691.8184;261.6597079;228.9661684;0.014178436;1.053903957;0.565744774;0.212745951;-6.37E-09;-2.35E-09;3.09E-08;1.72E-09;7.96E-09;2.49E-08;1.48E-08;1.72E-07;-6.37E-11;-2.35E-11;3.09E-10;1.72E-09;7.96E-11;2.49E-10;1.48E-10;1.72E-09;146;115.0844523;110.4486619;120;115.0844523;49.85723846;13.92669266;17.27200307;53.17066012;21.97486698;5.174877661;7.420763328;13.65086617;53.10500851;4.918432493;9.273088528;3.363502045;1;126659.3546;21841.92105;5.798910924;0.038005955;0.038005955;0.038005955;0.006214382;4.918432493;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.3491338;2685.47406;0.068082393;126659.3546;0;0;135;3.363502045;146;3.363502045;115.0844523;8;110.4486619;8;120;8;115.0844523;8;40;4;49.85723846;4;106.3491338;2685.47406;0.010532378;126659.3546;0;0;103.0278986;261.6597079;1.068082393;21841.92105;0.558234701;0.207680788;159.9266927;352.2228394;1.010532378;126659.3546;0.590026274;0.22989771;106.3491338;2685.47406;0.057550015;126659.3546;0;0;119.2142459;261.6597079;1.068082393;126659.3546;0.558234701;0.207680788;152.2720031;332.4536238;1.068082393;126659.3546;0.558234701;0.207680788;147.3535706;327.6481553;1;126659.3546;0.596240656;0.234488531;109.9411574;252.0344202;1;126659.3546;0.596240656;0.234488531;109.9095747;251.9712457;1;21841.92105;0.596240656;0.234488531;103.0278986;2691.8184;0.068082393;21841.92105;0;0;61.97486698;259.4478881;0.068082393;21841.92105;0;0;61.9794438;259.5546123;0.068082393;126659.3546;0;0;"Zustand 3: Temperatur 425.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;40;122.5;T15;4.16E-17;`gtol` termination condition is satisfied.;5;3.98E-07;9.12E-09;1;True;;True;0;zulässig;feasible;True;True;True;107.8421581;120.948934;148.455559;63.59405091;0.148969116;0.229222663;0.205459531;0.233959291;167.777119;177.8037031;168.1605153;177.3458433;74.50402513;0.485597775;13.65371229;23.5;0.008193936;0.066269571;16.77771186;17.78037031;6.726420612;11.82305622;6.766388318;104.2161643;0.013854827;2693.908438;264.9018251;230.7755458;0.014869556;1.058370598;0.562685811;0.210669699;-2.65E-08;-4.18E-09;5.79E-08;8.21E-09;2.24E-08;6.79E-08;2.53E-08;3.86E-07;-2.65E-10;-4.18E-11;5.79E-10;8.21E-09;2.24E-10;6.79E-10;2.53E-10;3.86E-09;146;117.2218499;112.2170727;122.5;117.2218499;50.58355376;15.42843647;18.2034497;53.63261058;23.59405091;5.595046804;8.00090832;14.65784186;53.62288917;4.747890679;9.289073399;3.631539372;1;133291.0091;23508.28105;5.669959823;0.040640222;0.040640222;0.040640222;0.006427426;4.747890679;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.8421581;2687.768829;0.073240155;133291.0091;0;0;135;3.631539372;146;3.631539372;117.2218499;8;112.2170727;8;122.5;8;117.2218499;8;40;4;50.58355376;4;107.8421581;2687.768829;0.010910521;133291.0091;0;0;104.2161643;264.9018251;1.073240155;23508.28105;0.554889897;0.205459531;161.4284365;355.1815577;1.010910521;133291.0091;0.589102693;0.229222663;107.8421581;2687.768829;0.062329634;133291.0091;0;0;120.948934;264.9018251;1.073240155;133291.0091;0.554889897;0.205459531;153.2034497;334.3215396;1.073240155;133291.0091;0.554889897;0.205459531;148.455559;329.7318151;1;133291.0091;0.595530119;0.233959291;111.6598606;255.2277899;1;133291.0091;0.595530119;0.233959291;111.6268031;255.1615203;1;23508.28105;0.595530119;0.233959291;104.2161643;2693.908438;0.073240155;23508.28105;0;0;63.59405091;266.2278316;0.073240155;23508.28105;0;0;63.59896074;266.3397093;0.073240155;133291.0091;0;0;"Zustand 3: Temperatur 426.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.810 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;40;125;T15;1.51E-16;`gtol` termination condition is satisfied.;5;5.34E-07;1.74E-08;1;True;;True;0;zulässig;feasible;True;True;True;109.3351147;122.6763852;149.5582465;65.21324476;0.143977564;0.228550158;0.203274235;0.233432141;180.1303209;190.005875;180.5274192;189.5301036;73.39105321;0.48676303;12.75218799;21;0.009192278;0.06948084;18.01303204;19.00058749;7.221096766;12.63534024;6.665309213;105.4087699;0.014432717;2695.999815;268.218907;232.666312;0.0155645;1.062853415;0.559645261;0.208623873;-4.94E-08;-3.55E-09;6.65E-08;1.66E-08;3.70E-08;1.08E-07;2.30E-08;5.14E-07;-4.94E-10;-3.55E-11;6.65E-10;1.66E-08;3.70E-10;1.08E-09;2.30E-10;5.14E-09;146;119.3592231;113.9863833;125;119.3592231;51.30987351;16.92953475;19.14180111;54.09889636;25.21324476;6.015744729;8.577613378;15.66488526;54.14071686;4.583554592;9.298322061;3.898924696;1;140205.698;25281.41159;5.545801805;0.043252817;0.043252817;0.043252817;0.006640817;4.583554592;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.3351147;2690.04991;0.078417915;140205.698;0;0;135;3.898924696;146;3.898924696;119.3592231;8;113.9863833;8;125;8;119.3592231;8;40;4;51.30987351;4;109.3351147;2690.04991;0.01129042;140205.698;0;0;105.4087699;268.218907;1.078417915;25281.41159;0.551568059;0.203274235;162.9295348;358.1534338;1.01129042;140205.698;0.58818006;0.228550158;109.3351147;2690.04991;0.067127495;140205.698;0;0;122.6763852;268.218907;1.078417915;140205.698;0.551568059;0.203274235;154.1418011;336.2732782;1.078417915;140205.698;0.551568059;0.203274235;149.5582465;331.8253423;1;140205.698;0.594820876;0.233432141;113.3780631;258.434289;1;140205.698;0.594820876;0.233432141;113.3434784;258.3648082;1;25281.41159;0.594820876;0.233432141;105.4087699;2695.999815;0.078417915;25281.41159;0;0;65.21324476;273.0091771;0.078417915;25281.41159;0;0;65.21850625;273.1263987;0.078417915;140205.698;0;0;"Zustand 3: Temperatur 427.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;40;127.5;T15;3.83E-27;`gtol` termination condition is satisfied.;6;8.67E-12;8.76E-14;1;True;;True;0;zulässig;feasible;True;True;True;110.8278028;124.3964313;150.6610098;66.83279965;0.139587831;0.227878133;0.201121885;0.232904862;192.4567946;202.2107675;192.8668739;201.717613;72.2745426;0.487745466;11.95929535;18.5;0.010264762;0.072810396;19.24567946;20.22107675;7.714674954;13.44784087;6.563908727;106.6054599;0.015008129;2698.091754;271.6077866;234.6359226;0.016263064;1.067353903;0.556619457;0.206605486;-3.41E-13;6.25E-12;5.12E-13;1.22E-14;2.73E-12;3.72E-12;3.58E-12;1.25E-12;-3.41E-15;6.25E-14;5.12E-15;1.22E-14;2.73E-14;3.72E-14;3.58E-14;1.25E-14;146;121.4964996;115.7564141;127.5;121.4964996;52.03635521;18.42906492;20.08606834;54.56910474;26.83279965;6.437172536;9.150954136;16.6721972;54.65806742;4.425058498;9.300939192;4.165731484;1;147411.5089;27167.16437;5.426091103;0.04584431;0.04584431;0.04584431;0.006854395;4.425058498;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.8278028;2692.316733;0.083616967;147411.5089;0;0;135;4.165731484;146;4.165731484;121.4964996;8;115.7564141;8;127.5;8;121.4964996;8;40;4;52.03635521;4;110.8278028;2692.316733;0.011671911;147411.5089;0;0;106.6054599;271.6077866;1.083616967;27167.16437;0.54826564;0.201121885;164.4290649;361.1361172;1.011671911;147411.5089;0.587255555;0.227878133;110.8278028;2692.316733;0.071945056;147411.5089;0;0;124.3964313;271.6077866;1.083616967;147411.5089;0.54826564;0.201121885;155.0860683;338.3052866;1.083616967;147411.5089;0.54826564;0.201121885;150.6610098;333.9267846;1;147411.5089;0.594109949;0.232904862;115.0954921;261.652242;1;147411.5089;0.594109949;0.232904862;115.0593271;261.5794316;1;27167.16437;0.594109949;0.232904862;106.6054599;2698.091754;0.083616967;27167.16437;0;0;66.83279965;279.7934626;0.083616967;27167.16437;0;0;66.8384322;279.9162219;0.083616967;147411.5089;0;0;"Zustand 3: Temperatur 428.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
