config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;40;130;T15;6.99E-27;`gtol` termination condition is satisfied.;6;1.17E-11;1.18E-13;1;True;;True;0;zulässig;feasible;True;True;True;112.3200784;126.1089704;151.7634475;68.4529753;0.1356938;0.227205002;0.199000113;0.23237576;204.7591902;214.4203381;205.1817394;213.9101133;71.15447466;0.488578313;11.2564032;16;0.011415173;0.07626045;20.47591902;21.44203381;8.207269575;14.26067422;6.462185168;107.8060558;0.015580851;2700.183625;275.0657896;236.6823443;0.016965027;1.071873297;0.553605581;0.204612203;8.53E-14;1.03E-11;7.39E-13;1.73E-14;2.84E-12;3.18E-12;2.64E-12;2.16E-12;8.53E-16;1.03E-13;7.39E-15;1.73E-14;2.84E-14;3.18E-14;2.64E-14;2.16E-14;146;123.6336276;117.5270282;130;123.6336276;52.76311536;19.92632177;21.03553034;55.04294041;28.4529753;6.859505993;9.720972419;17.67992165;55.17462849;4.272082857;9.297049753;4.432017104;1;154916.8349;29171.57395;5.310540843;0.048415104;0.048415104;0.048415104;0.00706806;4.272082857;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.3200784;2694.568823;0.088838325;154916.8349;0;0;135;4.432017104;146;4.432017104;123.6336276;8;117.5270282;8;130;8;123.6336276;8;40;4;52.76311536;4;112.3200784;2694.568823;0.01205481;154916.8349;0;0;107.8060558;275.0657896;1.088838325;29171.57395;0.544979935;0.199000113;165.9263218;364.1278813;1.01205481;154916.8349;0.586326979;0.227205002;112.3200784;2694.568823;0.076783515;154916.8349;0;0;126.1089704;275.0657896;1.088838325;154916.8349;0.544979935;0.199000113;156.0355303;340.4147703;1.088838325;154916.8349;0.544979935;0.199000113;151.7634475;336.0348588;1;154916.8349;0.593395039;0.23237576;116.8119207;264.8803842;1;154916.8349;0.593395039;0.23237576;116.7741216;264.8041237;1;29171.57395;0.593395039;0.23237576;107.8060558;2700.183625;0.088838325;29171.57395;0;0;68.4529753;286.5818453;0.088838325;29171.57395;0;0;68.45899909;286.7103391;0.088838325;154916.8349;0;0;"Zustand 3: Temperatur 429.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;40;132.5;T15;1.08E-26;`gtol` termination condition is satisfied.;6;1.46E-11;1.47E-13;1;True;;True;0;zulässig;feasible;True;True;True;113.8118359;127.8139445;152.8653036;70.07396987;0.132212771;0.226529557;0.196906995;0.231843495;217.0396522;226.63608;217.4743703;226.1088813;70.03099588;0.489287302;10.62893281;13.5;0.012647398;0.079833253;21.70396522;22.663608;8.698974814;15.07392542;6.360151839;109.01043;0.016150666;2702.274894;278.5905921;238.8038941;0.017670167;1.076412656;0.550601394;0.202642142;-5.40E-13;1.18E-11;1.53E-12;2.07E-14;3.84E-12;5.09E-12;4.46E-12;3.21E-12;-5.40E-15;1.18E-13;1.53E-14;2.07E-14;3.84E-14;5.09E-14;4.46E-14;3.21E-14;146;125.770569;119.2981175;132.5;125.770569;53.49024286;21.42076859;21.98964696;55.52018715;30.07396987;7.282903597;10.28768751;18.68816412;55.69016317;4.124343386;9.286791374;4.69782797;1;162730.3243;31300.87843;5.198905989;0.050965494;0.050965494;0.050965494;0.00728167;4.124343386;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;113.8118359;2696.805762;0.094082823;162730.3243;0;0;135;4.69782797;146;4.69782797;125.770569;8;119.2981175;8;132.5;8;125.770569;8;40;4;53.49024286;4;113.8118359;2696.805762;0.012438951;162730.3243;0;0;109.01043;278.5905921;1.094082823;31300.87843;0.541708814;0.196906995;167.4207686;367.1274846;1.012438951;162730.3243;0.585392639;0.226529557;113.8118359;2696.805762;0.081643872;162730.3243;0;0;127.8139445;278.5905921;1.094082823;162730.3243;0.541708814;0.196906995;156.989647;342.5994536;1.094082823;162730.3243;0.541708814;0.196906995;152.8653036;338.1487315;1;162730.3243;0.592674309;0.231843495;118.5271531;268.1177356;1;162730.3243;0.592674309;0.231843495;118.4876654;268.0379024;1;31300.87843;0.592674309;0.231843495;109.01043;2702.274894;0.094082823;31300.87843;0;0;70.07396987;293.3752262;0.094082823;31300.87843;0;0;70.08040584;293.5096545;0.094082823;162730.3243;0;0;"Zustand 3: Temperatur 430.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.638 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;40;135;T15;1.83E-26;`gtol` termination condition is satisfied.;6;1.90E-11;1.91E-13;1;True;;True;0;zulässig;feasible;True;True;True;115.302999;129.5113286;153.9664296;71.69593476;0.129079188;0.225850845;0.194840946;0.231306997;229.2999415;238.8591343;229.7467383;238.3148409;68.90437119;0.48989268;10.06530812;11;0.013965424;0.083531085;22.92999415;23.88591343;9.189869533;15.88765606;6.257832802;110.2184935;0.016717367;2704.365096;282.1801407;240.9991473;0.018378257;1.080972899;0.547605098;0.200693767;-1.14E-13;1.36E-11;1.82E-12;2.32E-14;4.75E-12;5.97E-12;4.60E-12;9.55E-12;-1.14E-15;1.36E-13;1.82E-14;2.32E-14;4.75E-14;5.97E-14;4.60E-14;9.55E-14;146;127.9072964;121.0695959;135;127.9072964;54.21780561;22.91198365;22.94801408;56.00068792;31.69593476;7.707510369;10.85110232;19.69700099;56.2044917;3.981584496;9.270310987;4.963202196;1;170860.8613;33561.52908;5.090973683;0.053495688;0.053495688;0.053495688;0.007495099;3.981584496;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;115.302999;2699.027182;0.099351156;170860.8613;0;0;135;4.963202196;146;4.963202196;127.9072964;8;121.0695959;8;135;8;127.9072964;8;40;4;54.21780561;4;115.302999;2699.027182;0.012824167;170860.8613;0;0;110.2184935;282.1801407;1.099351156;33561.52908;0.538450582;0.194840946;168.9119837;370.1340191;1.012824167;170860.8613;0.584451171;0.225850845;115.302999;2699.027182;0.08652699;170860.8613;0;0;129.5113286;282.1801407;1.099351156;170860.8613;0.538450582;0.194840946;157.9480141;344.8574488;1.099351156;170860.8613;0.538450582;0.194840946;153.9664296;340.2679052;1;170860.8613;0.59194627;0.231306997;120.2410176;271.363534;1;170860.8613;0.59194627;0.231306997;120.199786;271.280003;1;33561.52908;0.59194627;0.231306997;110.2184935;2704.365096;0.099351156;33561.52908;0;0;71.69593476;300.1743124;0.099351156;33561.52908;0;0;71.7028047;300.3148787;0.099351156;170860.8613;0;0;"Zustand 3: Temperatur 431.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;42.5;100;T15;2.42E-26;`gtol` termination condition is satisfied.;9;1.49E-11;2.20E-13;1;True;;True;0;zulässig;feasible;True;True;True;95.09330631;105.4049959;138.5730156;50.40715688;0.305693412;0.232010883;0.224943149;0.235265504;46.2688967;59.5879775;46.44551694;59.36629271;83.92250924;0.437275356;41.38115371;46;0.001768627;0.043295927;4.62688967;5.95879775;1.857820678;3.957752848;7.621766544;94.62206718;0.008206457;2676.863804;238.5609061;218.3855098;0.008404771;1.015760819;0.588013475;0.22842893;2.42E-13;-3.33E-12;-2.44E-12;-1.62E-13;-8.45E-12;-4.27E-12;-3.47E-12;-1.01E-11;2.42E-15;-3.33E-14;-2.44E-14;-1.62E-13;-8.45E-14;-4.27E-14;-3.47E-14;-1.01E-13;146;98.23314605;96.850839;100;98.23314605;46.04690342;1.577322965;10.22586403;48.57516375;7.907156883;1.530507488;2.228771823;4.906693692;47.82338068;6.652848463;8.680481248;1.001491271;1;84899.45868;12603.67608;6.73608701;0.014093081;0.014093081;0.014093081;0.004379916;1.530507488;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.09330631;2667.76342;0.02416559;84899.45868;0;0;135;1.001491271;146;1.001491271;98.23314605;8;96.850839;8;100;8;98.23314605;8;42.5;4;46.04690342;4;95.09330631;2667.76342;0.007387262;84899.45868;0;0;94.62206718;238.5609061;1.02416559;12603.67608;0.583187968;0.224943149;147.577323;327.3385309;1.007387262;84899.45868;0.592901133;0.232010883;95.09330631;2667.76342;0.016778328;84899.45868;0;0;105.4049959;238.5609061;1.02416559;84899.45868;0.583187968;0.224943149;145.225864;320.5032307;1.02416559;84899.45868;0.583187968;0.224943149;138.5730156;310.0491997;1;84899.45868;0.597281049;0.235265504;96.72451468;226.1266905;1;84899.45868;0.597281049;0.235265504;96.70263856;226.0833945;1;12603.67608;0.597281049;0.235265504;94.62206718;2676.863804;0.02416559;12603.67608;0;0;50.40715688;211.0445477;0.02416559;12603.67608;0;0;50.40976537;211.1177355;0.02416559;84899.45868;0;0;"Zustand 3: Temperatur 418.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5973 <= w_crit=0.6935, T=369.87 K >= T_crit=295.32 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5973 <= w_crit=0.6934, T=369.85 K >= T_crit=295.32 K).;"Zustand 20: Temperatur 420.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;42.5;102.5;T15;3.22E-17;`gtol` termination condition is satisfied.;8;7.61E-07;8.03E-09;1;True;;True;0;zulässig;feasible;True;True;True;96.52734938;107.1276018;139.441384;52.12352838;0.263006627;0.230799839;0.221802669;0.23418992;59.68285782;72.52247568;59.89423973;72.26335028;82.56378425;0.451603709;33.92809882;43.5;0.002262427;0.045481064;5.968285709;7.252247563;2.395769589;4.817556682;7.498368369;95.69760897;0.008813436;2678.772948;240.7859547;219.1078549;0.009073204;1.020400891;0.583927301;0.225473999;2.86E-09;-1.67E-08;1.82E-07;-2.56E-09;6.37E-09;4.43E-08;4.45E-08;7.36E-07;2.86E-11;-1.67E-10;1.82E-09;-2.56E-09;6.37E-11;4.43E-10;4.45E-10;7.36E-09;146;100.3493051;98.56673839;102.5;100.3493051;46.81681403;2.839839211;10.82737791;48.88079495;9.623528377;1.977578805;2.869129419;5.972650617;48.22295734;6.385993896;8.732977399;1.291836749;1;89477.4209;13713.78699;6.524632545;0.017059043;0.017059043;0.017059043;0.004583349;1.977578805;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.52734938;2670.058075;0.029474095;89477.4209;0;0;135;1.291836749;146;1.291836749;100.3493051;8;98.56673839;8;102.5;8;100.3493051;8;42.5;4;46.81681403;4;96.52734938;2670.058075;0.007751882;89477.4209;0;0;95.69760897;240.7859547;1.029474095;13713.78699;0.578780896;0.221802669;148.8398392;329.5751479;1.007751882;89477.4209;0.59125659;0.230799839;96.52734938;2670.058075;0.021722213;89477.4209;0;0;107.1276018;240.7859547;1.029474095;89477.4209;0.578780896;0.221802669;145.8273779;320.9859176;1.029474095;89477.4209;0.578780896;0.221802669;139.441384;311.432;1;89477.4209;0.595839939;0.23418992;98.39462441;228.8682158;1;89477.4209;0.595839939;0.23418992;98.37172625;228.8227347;1;13713.78699;0.595839939;0.23418992;95.69760897;2678.772948;0.029474095;13713.78699;0;0;52.12352838;218.223226;0.029474095;13713.78699;0;0;52.12634771;218.2999859;0.029474095;89477.4209;0;0;"Zustand 3: Temperatur 418.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5958 <= w_crit=0.6952, T=371.54 K >= T_crit=294.58 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5958 <= w_crit=0.6951, T=371.52 K >= T_crit=294.58 K).;"Zustand 20: Temperatur 421.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;42.5;105;T15;1.73E-19;`gtol` termination condition is satisfied.;8;5.68E-08;5.88E-10;1;True;;True;0;zulässig;feasible;True;True;True;97.98677244;108.8707688;140.4135455;53.79869515;0.234033859;0.229820045;0.218984308;0.233347964;72.72591067;85.14645689;72.96843768;84.85333435;81.32506281;0.46081038;28.83883401;41;0.002794056;0.047801474;7.272591061;8.514645689;2.918737507;5.656888956;7.385868804;96.8127716;0.00940938;2680.755061;243.3000901;220.1472958;0.009735655;1.024939811;0.580236495;0.222835437;1.74E-10;-1.82E-09;1.37E-08;-1.50E-10;1.70E-10;3.31E-09;3.43E-09;5.49E-08;1.74E-12;-1.82E-11;1.37E-10;-1.50E-10;1.70E-12;3.31E-11;3.43E-11;5.49E-10;146;102.4746031;100.3029235;105;102.4746031;47.56824148;4.206014826;11.55692779;49.24453012;11.29869515;2.41338004;3.490151847;7.013227563;48.6728633;6.143382269;8.785552329;1.574153911;1;94344.9033;14876.93392;6.341690014;0.019930654;0.019930654;0.019930654;0.004787339;2.41338004;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.98677244;2672.382326;0.034675466;94344.9033;0;0;135;1.574153911;146;1.574153911;102.4746031;8;100.3029235;8;105;8;102.4746031;8;42.5;4;47.56824148;4;97.98677244;2672.382326;0.008115233;94344.9033;0;0;96.8127716;243.3000901;1.034675466;14876.93392;0.574776829;0.218984308;150.2060148;332.1133341;1.008115233;94344.9033;0.589920144;0.229820045;97.98677244;2672.382326;0.026560233;94344.9033;0;0;108.8707688;243.3000901;1.034675466;94344.9033;0.574776829;0.218984308;146.5569278;321.8996757;1.034675466;94344.9033;0.574776829;0.218984308;140.4135455;313.1215058;1;94344.9033;0.594707483;0.233347964;100.0852165;231.796443;1;94344.9033;0.594707483;0.233347964;100.0612231;231.7486416;1;14876.93392;0.594707483;0.233347964;96.8127716;2680.755061;0.034675466;14876.93392;0;0;53.79869515;225.2305239;0.034675466;14876.93392;0;0;53.80173984;225.3111013;0.034675466;94344.9033;0;0;"Zustand 3: Temperatur 419.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5947 <= w_crit=0.6976, T=373.24 K >= T_crit=293.98 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5947 <= w_crit=0.6976, T=373.21 K >= T_crit=293.98 K).;"Zustand 20: Temperatur 423.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;42.5;107.5;T15;2.47E-15;`gtol` termination condition is satisfied.;7;8.27E-07;7.03E-08;1;True;;True;0;zulässig;feasible;True;True;True;99.45963799;110.6215067;141.440365;55.45192029;0.212896547;0.228964376;0.216354955;0.232631503;85.55622917;97.60508683;85.82702805;97.28067717;80.14661571;0.467245379;25.10760519;38.5;0.003369631;0.050241416;8.555622851;9.760508692;3.433081124;6.485378468;7.27884331;97.95095164;0.009999265;2682.777026;246.0056503;221.3936258;0.010397521;1.029431048;0.576765957;0.220380286;2.67E-07;-8.88E-08;3.50E-07;-6.98E-08;-3.97E-08;-9.33E-08;1.42E-07;6.69E-07;2.67E-09;-8.88E-10;3.50E-09;-6.98E-08;-3.97E-10;-9.33E-10;1.42E-09;6.69E-09;146;104.6047418;102.0503659;107.5;104.6047418;48.3098266;5.627105699;12.35762974;49.64112504;12.95192029;2.843189947;4.099414279;8.040362007;49.14953682;5.917264767;8.834805754;1.851866432;1;99477.7948;16106.54731;6.176233361;0.022742062;0.022742062;0.022742062;0.004992145;2.843189947;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.45963799;2674.71648;0.03982857;99477.7948;0;0;135;1.851866432;146;1.851866432;104.6047418;8;102.0503659;8;107.5;8;104.6047418;8;42.5;4;48.3098266;4;99.45963799;2674.71648;0.008479365;99477.7948;0;0;97.95095164;246.0056503;1.03982857;16106.54731;0.570998721;0.216354955;151.6271057;334.8172759;1.008479365;99477.7948;0.588748639;0.228964376;99.45963799;2674.71648;0.031349205;99477.7948;0;0;110.6215067;246.0056503;1.03982857;99477.7948;0.570998721;0.216354955;147.3576297;323.082409;1.03982857;99477.7948;0.570998721;0.216354955;141.440365;314.976417;1;99477.7948;0.593740784;0.232631503;101.7867009;234.8298015;1;99477.7948;0.593740784;0.232631503;101.7615518;234.7795601;1;16106.54731;0.593740784;0.232631503;97.95095164;2682.777026;0.03982857;16106.54731;0;0;55.45192029;232.1470417;0.03982857;16106.54731;0;0;55.45520493;232.231645;0.03982857;99477.7948;0;0;"Zustand 3: Temperatur 420.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 424.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;42.5;110;T15;1.37E-18;`gtol` termination condition is satisfied.;7;1.96E-08;1.66E-09;1;True;;True;0;zulässig;feasible;True;True;True;100.9402126;112.3735451;142.4984373;57.09246792;0.196723521;0.22818125;0.213850517;0.231988538;98.25009504;109.9681798;98.54673968;109.614747;79.00018139;0.471989783;22.24108184;36;0.003993612;0.05279455;9.825009502;10.99681798;3.941869587;7.307649802;7.174725172;99.10420549;0.010585253;2684.822865;248.8553003;222.7941022;0.011061186;1.033900656;0.57343117;0.218044494;6.54E-09;-2.52E-09;7.85E-09;-1.65E-09;-1.30E-09;-2.91E-09;3.72E-09;1.57E-08;6.54E-11;-2.52E-11;7.85E-11;-1.65E-09;-1.30E-11;-2.91E-11;3.72E-11;1.57E-10;146;106.7376563;103.8047177;110;106.7376563;49.04572499;7.079623782;13.20221318;50.0584805;14.59246792;3.269607564;4.700512171;9.059787351;49.64164884;5.703775878;8.879136391;2.126625434;1;104868.5519;17411.52322;6.022939552;0.025509607;0.025509607;0.025509607;0.005197995;3.269607564;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;100.9402126;2677.050959;0.044961842;104868.5519;0;0;135;2.126625434;146;2.126625434;106.7376563;8;103.8047177;8;110;8;106.7376563;8;42.5;4;49.04572499;4;100.9402126;2677.050959;0.008845052;104868.5519;0;0;99.10420549;248.8553003;1.044961842;17411.52322;0.567361256;0.213850517;153.0796238;337.6218001;1.008845052;104868.5519;0.587672868;0.22818125;100.9402126;2677.050959;0.03611679;104868.5519;0;0;112.3735451;248.8553003;1.044961842;104868.5519;0.567361256;0.213850517;148.2022132;324.4563206;1.044961842;104868.5519;0.567361256;0.213850517;142.4984373;316.929428;1;104868.5519;0.592870863;0.231988538;103.4944088;237.9292466;1;104868.5519;0.592870863;0.231988538;103.4680488;237.8764521;1;17411.52322;0.592870863;0.231988538;99.10420549;2684.822865;0.044961842;17411.52322;0;0;57.09246792;239.0115776;0.044961842;17411.52322;0;0;57.0960075;239.1003998;0.044961842;104868.5519;0;0;"Zustand 3: Temperatur 421.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;42.5;112.5;T15;1.19E-21;`gtol` termination condition is satisfied.;7;5.95E-10;4.87E-11;1;True;;True;0;zulässig;feasible;True;True;True;102.4254014;114.1234927;143.5752706;58.72535079;0.183919512;0.227442962;0.211436121;0.231390874;110.8490065;122.2735115;111.1693983;121.8929913;77.87088994;0.475619454;19.96375734;33.5;0.004669817;0.055458537;11.08490065;12.22735115;4.446775932;8.126199423;7.072163941;100.2682642;0.011168334;2686.883868;251.8229032;224.32017;0.011727764;1.038363007;0.570186143;0.2157932;1.97E-10;-1.47E-10;2.08E-10;-4.83E-11;-1.00E-10;-1.41E-10;8.97E-11;4.58E-10;1.97E-12;-1.47E-12;2.08E-12;-4.83E-11;-1.00E-12;-1.41E-12;8.97E-13;4.58E-12;146;108.8722324;105.5636194;112.5;108.8722324;49.77818521;8.55091712;14.07597094;50.49007902;16.22535079;3.694091025;5.295355129;10.07459864;50.14307161;5.500700297;8.917728041;2.399329146;1;110516.7369;18798.93149;5.878883964;0.028242084;0.028242084;0.028242084;0.005404664;3.694091025;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;102.4254014;2679.380484;0.050090771;110516.7369;0;0;135;2.399329146;146;2.399329146;108.8722324;8;105.5636194;8;112.5;8;108.8722324;8;42.5;4;49.77818521;4;102.4254014;2679.380484;0.00921267;110516.7369;0;0;100.2682642;251.8229032;1.050090771;18798.93149;0.563818114;0.211436121;154.5509171;340.4919768;1.00921267;110516.7369;0.586655534;0.227442962;102.4254014;2679.380484;0.040878101;110516.7369;0;0;114.1234927;251.8229032;1.050090771;110516.7369;0.563818114;0.211436121;149.0759709;325.9792448;1.050090771;110516.7369;0.563818114;0.211436121;143.5752706;318.9445684;1;110516.7369;0.592060198;0.231390874;105.2057647;241.0736785;1;110516.7369;0.592060198;0.231390874;105.1781414;241.0182199;1;18798.93149;0.592060198;0.231390874;100.2682642;2686.883868;0.050090771;18798.93149;0;0;58.72535079;245.8451563;0.050090771;18798.93149;0;0;58.72916079;245.9383834;0.050090771;110516.7369;0;0;"Zustand 3: Temperatur 422.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;42.5;115;T15;5.21E-24;`gtol` termination condition is satisfied.;7;5.23E-11;3.23E-12;1;True;;True;0;zulässig;feasible;True;True;True;103.9133991;115.8693793;144.663694;60.3535032;0.173515115;0.226733159;0.209091131;0.230821925;123.3774823;134.5431946;123.7197926;134.1372495;76.75041334;0.478472418;18.10790036;31;0.00540181;0.058233007;12.33774823;13.45431946;4.948791704;8.942483301;6.970403268;101.4406506;0.011748933;2688.954876;254.8925976;225.9549774;0.012397762;1.042826752;0.567003726;0.213605769;1.42E-11;-2.68E-11;1.01E-11;-3.18E-12;-2.01E-11;-2.27E-11;-3.21E-12;2.79E-11;1.42E-13;-2.68E-13;1.01E-13;-3.18E-12;-2.01E-13;-2.27E-13;-3.21E-14;2.79E-13;146;111.00782;107.3256833;115;111.00782;50.50852349;10.03352955;14.97032443;50.93212712;17.8535032;4.11753967;5.885032659;11.08660093;50.65022028;5.306630422;8.950160986;2.670508275;1;116425.4689;20275.04273;5.742304493;0.030944617;0.030944617;0.030944617;0.005612102;4.11753967;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;103.9133991;2681.701878;0.055224514;116425.4689;0;0;135;2.670508275;146;2.670508275;111.00782;8;107.3256833;8;115;8;111.00782;8;42.5;4;50.50852349;4;103.9133991;2681.701878;0.009582288;116425.4689;0;0;101.4406506;254.8925976;1.055224514;20275.04273;0.560342038;0.209091131;156.0335296;343.4073413;1.009582288;116425.4689;0.585674552;0.226733159;103.9133991;2681.701878;0.045642226;116425.4689;0;0;115.8693793;254.8925976;1.055224514;116425.4689;0.560342038;0.209091131;149.9703244;327.6263262;1.055224514;116425.4689;0.560342038;0.209091131;144.663694;321.0011298;1;116425.4689;0.591286655;0.230821925;106.9192183;244.2507165;1;116425.4689;0.591286655;0.230821925;106.8902803;244.1924835;1;20275.04273;0.591286655;0.230821925;101.4406506;2688.954876;0.055224514;20275.04273;0;0;60.3535032;252.6601133;0.055224514;20275.04273;0;0;60.35759968;252.7579287;0.055224514;116425.4689;0;0;"Zustand 3: Temperatur 423.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;42.5;117.5;T15;5.49E-26;`gtol` termination condition is satisfied.;7;1.14E-11;3.31E-13;1;True;;True;0;zulässig;feasible;True;True;True;105.403083;117.6099914;145.7593407;61.97876045;0.164884086;0.226041608;0.206802433;0.230271239;135.8510663;146.7910599;136.2137081;146.3611063;75.633873;0.48076141;16.56482626;28.5;0.006193067;0.061118624;13.58510663;14.67910599;5.448548325;9.757407089;6.869000081;102.6198334;0.01232719;2691.032593;258.0539479;227.6878292;0.013071369;1.047297511;0.563866744;0.211469093;1.96E-12;-8.36E-12;6.82E-13;-3.11E-13;-5.54E-12;-4.60E-12;-1.85E-12;1.71E-13;1.96E-14;-8.36E-14;6.82E-15;-3.11E-13;-5.54E-14;-4.60E-14;-1.85E-14;1.71E-15;146;113.1440147;109.0900353;117.5;113.1440147;51.23756309;11.52279292;15.87993224;51.38227034;19.47876045;4.540557118;6.47020186;12.09691703;51.16085461;5.120591502;8.976230093;2.94049927;1;122599.8144;21845.80413;5.612053176;0.033620386;0.033620386;0.033620386;0.005820186;4.540557118;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;105.403083;2684.013074;0.060368879;122599.8144;0;0;135;2.94049927;146;2.94049927;113.1440147;8;109.0900353;8;117.5;8;113.1440147;8;42.5;4;51.23756309;4;105.403083;2684.013074;0.009953867;122599.8144;0;0;102.6198334;258.0539479;1.060368879;21845.80413;0.556915851;0.206802433;157.5227929;346.3551898;1.009953867;122599.8144;0.584716051;0.226041608;105.403083;2684.013074;0.050415012;122599.8144;0;0;117.6099914;258.0539479;1.060368879;122599.8144;0.556915851;0.206802433;150.8799322;329.3818362;1.060368879;122599.8144;0.556915851;0.206802433;145.7593407;323.086453;1;122599.8144;0.590536237;0.230271239;108.6337613;247.45258;1;122599.8144;0.590536237;0.230271239;108.6034576;247.3914614;1;21845.80413;0.590536237;0.230271239;102.6198334;2691.032593;0.060368879;21845.80413;0;0;61.97876045;259.4641895;0.060368879;21845.80413;0;0;61.98316008;259.5667766;0.060368879;122599.8144;0;0;"Zustand 3: Temperatur 424.030 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;42.5;120;T15;1.50E-27;`gtol` termination condition is satisfied.;7;3.16E-12;5.48E-14;1;True;;True;0;zulässig;feasible;True;True;True;106.893722;119.3445541;146.8594467;63.60232689;0.157602019;0.225361567;0.204561229;0.229731883;148.2801538;159.0261833;148.6617669;158.5734065;74.51835964;0.482627533;15.26070901;26;0.007047063;0.064116645;14.82801538;15.90261833;5.946470677;10.57156043;6.767690165;103.8048232;0.012903088;2693.114798;261.29963;229.5115405;0.013748598;1.051779157;0.560763754;0.209374385;5.97E-13;-2.20E-12;1.71E-13;-4.47E-14;-4.83E-13;-1.42E-12;-1.11E-12;1.14E-12;5.97E-15;-2.20E-14;1.71E-15;-4.47E-14;-4.83E-15;-1.42E-14;-1.11E-14;1.14E-14;146;115.2805534;110.856096;120;115.2805534;51.96584424;13.01563155;16.80130866;51.83897894;21.10232689;4.963576876;7.05127284;13.10627795;51.67350635;4.941861953;8.995857038;3.209527139;1;129046.0247;23517.06785;5.487334795;0.036271458;0.036271458;0.036271458;0.00602878;4.941861953;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.893722;2686.312646;0.065527755;129046.0247;0;0;135;3.209527139;146;3.209527139;115.2805534;8;110.856096;8;120;8;115.2805534;8;42.5;4;51.96584424;4;106.893722;2686.312646;0.010327306;129046.0247;0;0;103.8048232;261.29963;1.065527755;23517.06785;0.55352817;0.204561229;159.0156315;349.3272492;1.010327306;129046.0247;0.583770848;0.225361567;106.893722;2686.312646;0.055200448;129046.0247;0;0;119.3445541;261.29963;1.065527755;129046.0247;0.55352817;0.204561229;151.8013087;331.2352645;1.065527755;129046.0247;0.55352817;0.204561229;146.8594467;325.1924849;1;129046.0247;0.589799628;0.229731883;110.3486971;250.6741252;1;129046.0247;0.589799628;0.229731883;110.3169765;250.6100086;1;23517.06785;0.589799628;0.229731883;103.8048232;2693.114798;0.065527755;23517.06785;0;0;63.60232689;266.2624887;0.065527755;23517.06785;0;0;63.60704703;266.3700319;0.065527755;129046.0247;0;0;"Zustand 3: Temperatur 424.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;42.5;122.5;T15;3.17E-28;`gtol` termination condition is satisfied.;7;2.38E-12;2.52E-14;1;True;;True;0;zulässig;feasible;True;True;True;108.3848231;121.0725608;147.962214;65.22502401;0.151370328;0.224688405;0.202361347;0.229199057;160.6720174;171.2547556;161.0714597;170.7801174;73.40214809;0.484168311;14.14349859;23.5;0.007967308;0.067228681;16.06720174;17.12547556;6.442858387;11.38534116;6.666316839;104.9949582;0.013476522;2695.199909;264.6242142;231.4210429;0.014429365;1.056274499;0.557686804;0.207315489;7.67E-13;-2.56E-13;-1.71E-13;-8.10E-15;1.96E-12;3.41E-13;9.95E-13;-1.99E-13;7.67E-15;-2.56E-15;-1.71E-15;-8.10E-15;1.96E-14;3.41E-15;9.95E-15;-1.99E-15;146;117.4172584;112.623465;122.5;117.4172584;52.69373545;14.50993551;17.73209243;52.30122276;22.72502401;5.386928927;7.628506755;14.11517692;52.18717572;4.769878409;9.009042475;3.477749295;1;135771.1324;25294.71504;5.367569161;0.038899224;0.038899224;0.038899224;0.006237747;4.769878409;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.3848231;2688.599549;0.070703864;135771.1324;0;0;135;3.477749295;146;3.477749295;117.4172584;8;112.623465;8;122.5;8;117.4172584;8;42.5;4;52.69373545;4;108.3848231;2688.599549;0.010702467;135771.1324;0;0;104.9949582;264.6242142;1.070703864;25294.71504;0.550171126;0.202361347;160.5099355;352.3179344;1.010702467;135771.1324;0.582832603;0.224688405;108.3848231;2688.599549;0.060001397;135771.1324;0;0;121.0725608;264.6242142;1.070703864;135771.1324;0.550171126;0.202361347;152.7320924;333.179256;1.070703864;135771.1324;0.550171126;0.202361347;147.962214;327.3139574;1;135771.1324;0.58907035;0.229199057;112.0635183;253.9118093;1;135771.1324;0.58907035;0.229199057;112.0303295;253.8445807;1;25294.71504;0.58907035;0.229199057;104.9949582;2695.199909;0.070703864;25294.71504;0;0;65.22502401;273.0585149;0.070703864;25294.71504;0;0;65.2300827;273.1712005;0.070703864;135771.1324;0;0;"Zustand 3: Temperatur 425.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;42.5;125;T15;1.59E-28;`gtol` termination condition is satisfied.;7;1.77E-12;1.78E-14;1;True;;True;0;zulässig;feasible;True;True;True;109.8760441;122.7936768;149.0664537;66.84742989;0.145972474;0.224018835;0.200198281;0.228669323;173.0319439;183.4811331;173.4482868;182.9853762;72.28425538;0.485453429;13.17537099;21;0.008957377;0.070456565;17.30319439;18.34811331;6.937931473;12.19902508;6.564790832;106.1897844;0.014047341;2697.286753;268.0234842;233.412605;0.015113522;1.060785669;0.554630166;0.205287925;-3.84E-13;-8.38E-13;1.71E-13;-1.67E-15;-5.68E-13;1.05E-12;4.55E-13;7.96E-13;-3.84E-15;-8.38E-15;1.71E-15;-1.67E-15;-5.68E-15;1.05E-14;4.55E-15;7.96E-15;146;119.5540067;114.3918553;125;119.5540067;53.42149602;16.0042086;18.67063596;52.76828839;24.34742989;5.810877121;8.202070858;15.12395587;52.70116078;4.604182304;9.0158383;3.74528017;1;142782.7256;27184.72787;5.252313958;0.041504644;0.041504644;0.041504644;0.006446947;4.604182304;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.8760441;2690.872989;0.075899191;142782.7256;0;0;135;3.74528017;146;3.74528017;119.5540067;8;114.3918553;8;125;8;119.5540067;8;42.5;4;53.42149602;4;109.8760441;2690.872989;0.011079193;142782.7256;0;0;106.1897844;268.0234842;1.075899191;27184.72787;0.546839087;0.200198281;162.0042086;355.3233702;1.011079193;142782.7256;0.581896785;0.224018835;109.8760441;2690.872989;0.064819998;142782.7256;0;0;122.7936768;268.0234842;1.075899191;142782.7256;0.546839087;0.200198281;153.670636;335.2084547;1.075899191;142782.7256;0.546839087;0.200198281;149.0664537;329.447366;1;142782.7256;0.588343732;0.228669323;113.7778385;257.1631106;1;142782.7256;0.588343732;0.228669323;113.7431295;257.092654;1;27184.72787;0.588343732;0.228669323;106.1897844;2697.286753;0.075899191;27184.72787;0;0;66.84742989;279.8547551;0.075899191;27184.72787;0;0;66.85284588;279.9727719;0.075899191;142782.7256;0;0;"Zustand 3: Temperatur 426.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;42.5;127.5;T15;8.82E-18;`gtol` termination condition is satisfied.;6;4.08E-07;4.20E-09;1;True;;True;0;zulässig;feasible;True;True;True;111.3671432;124.5076819;150.171374;68.46996181;0.141247428;0.223350456;0.198068638;0.228140139;185.363907;195.7084605;185.7964336;195.1921106;71.16417891;0.48653407;12.3281405;18.5;0.01002092;0.073802272;18.53639066;19.57084605;7.431857344;13.01280737;6.4630665;107.3889842;0.014615363;2699.374423;271.4940352;235.4833728;0.015800892;1.065314342;0.551589587;0.203288332;1.73E-11;-1.99E-08;5.16E-08;-9.82E-10;2.22E-08;4.66E-08;4.84E-08;3.98E-07;1.73E-13;-1.99E-10;5.16E-10;-9.82E-10;2.22E-10;4.66E-10;4.84E-10;3.98E-09;146;121.690711;116.1610552;127.5;121.690711;54.14931313;17.49736015;19.61576208;53.23967103;25.96996181;6.235641287;8.772071078;16.13285678;53.2149564;4.444388126;9.016330595;4.012205778;1;150088.8145;29193.23426;5.141219132;0.044088393;0.044088393;0.044088393;0.006656243;4.444388126;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.3671432;2693.132329;0.081115234;150088.8145;0;0;135;4.012205778;146;4.012205778;121.690711;8;116.1610552;8;127.5;8;121.690711;8;42.5;4;54.14931313;4;111.3671432;2693.132329;0.011457318;150088.8145;0;0;107.3889842;271.4940352;1.081115234;29193.23426;0.543527905;0.198068638;163.4973601;358.3408136;1.011457318;150088.8145;0.580960055;0.223350456;111.3671432;2693.132329;0.069657916;150088.8145;0;0;124.5076819;271.4940352;1.081115234;150088.8145;0.543527905;0.198068638;154.6157621;337.3188211;1.081115234;150088.8145;0.543527905;0.198068638;150.171374;331.5903644;1;150088.8145;0.587616298;0.228140139;115.4913513;260.4261855;1;150088.8145;0.587616298;0.228140139;115.4550697;260.3523833;1;29193.23426;0.587616298;0.228140139;107.3889842;2699.374423;0.081115234;29193.23426;0;0;68.46996181;286.6530253;0.081115234;29193.23426;0;0;68.4757546;286.7765646;0.081115234;150088.8145;0;0;"Zustand 3: Temperatur 427.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;42.5;130;T15;2.22E-18;`gtol` termination condition is satisfied.;6;2.04E-07;2.11E-09;1;True;;True;0;zulässig;feasible;True;True;True;112.8579468;126.2144341;151.2764507;70.09292713;0.137072859;0.222681471;0.195969782;0.227609578;197.6709814;207.9390539;198.119185;207.4024208;70.04173523;0.487448705;11.58035232;16;0.011161675;0.077267869;19.76709812;20.79390539;7.924767399;13.82682805;6.361127177;108.5923325;0.015180399;2701.462188;275.0330277;237.6310881;0.016491275;1.069861884;0.54856183;0.201314113;1.55E-10;-1.15E-08;2.23E-08;-5.11E-10;1.17E-08;2.35E-08;2.49E-08;1.99E-07;1.55E-12;-1.15E-10;2.23E-10;-5.11E-10;1.17E-10;2.35E-10;2.49E-10;1.99E-09;146;123.8273089;117.9309046;130;123.8273089;54.87732464;18.98857585;20.56661438;53.71500786;27.59292713;6.6614108;9.338572095;17.14205323;53.72819194;4.290163663;9.01062869;4.278592671;1;157697.7496;31326.5371;5.033998781;0.04665095;0.04665095;0.04665095;0.006865506;4.290163663;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.8579468;2695.377044;0.086353159;157697.7496;0;0;135;4.278592671;146;4.278592671;123.8273089;8;117.9309046;8;130;8;123.8273089;8;42.5;4;54.87732464;4;112.8579468;2695.377044;0.011836674;157697.7496;0;0;108.5923325;275.0330277;1.086353159;31326.5371;0.540234442;0.195969782;164.9885759;361.3682951;1.011836674;157697.7496;0.580019887;0.222681471;112.8579468;2695.377044;0.074516484;157697.7496;0;0;126.2144341;275.0330277;1.086353159;157697.7496;0.540234442;0.195969782;155.5666144;339.5072134;1.086353159;157697.7496;0.540234442;0.195969782;151.2764507;333.7413937;1;157697.7496;0.586885393;0.227609578;117.2038054;263.6996585;1;157697.7496;0.586885393;0.227609578;117.1658981;263.6223906;1;31326.5371;0.586885393;0.227609578;108.5923325;2701.462188;0.086353159;31326.5371;0;0;70.09292713;293.4546832;0.086353159;31326.5371;0;0;70.09911696;293.5839393;0.086353159;157697.7496;0;0;"Zustand 3: Temperatur 428.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;42.5;132.5;T15;5.98E-19;`gtol` termination condition is satisfied.;6;1.06E-07;1.09E-09;1;True;;True;0;zulässig;feasible;True;True;True;114.348329;127.9138461;152.3813428;71.71655636;0.13335415;0.222010509;0.193899617;0.227076146;209.955611;220.1746505;210.4191945;219.617828;68.9169553;0.488226827;10.91537409;13.5;0.012383469;0.08085548;20.99556109;22.01746505;8.416767779;14.64118854;6.258975679;109.7996687;0.015742255;2703.549442;278.6380296;239.8539072;0.017184464;1.074429437;0.545544373;0.199363219;1.15E-10;-6.98E-09;9.72E-09;-2.73E-10;6.69E-09;1.25E-08;1.34E-08;1.03E-07;1.15E-12;-6.98E-11;9.72E-11;-2.73E-10;6.69E-11;1.25E-10;1.34E-10;1.03E-09;146;125.9637551;119.7012791;132.5;125.9637551;55.60563396;20.47723597;21.52255992;54.19403479;29.21655636;7.08835338;9.901610344;18.15167096;54.24059086;4.141217086;8.998857648;4.544493744;1;165618.1689;33591.13532;4.930412958;0.049192659;0.049192659;0.049192659;0.007074605;4.141217086;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;114.348329;2697.606687;0.091613901;165618.1689;0;0;135;4.544493744;146;4.544493744;125.9637551;8;119.7012791;8;132.5;8;125.9637551;8;42.5;4;55.60563396;4;114.348329;2697.606687;0.012217094;165618.1689;0;0;109.7996687;278.6380296;1.091613901;33591.13532;0.536956275;0.193899617;166.477236;364.4043925;1.012217094;165618.1689;0.579074328;0.222010509;114.348329;2697.606687;0.079396807;165618.1689;0;0;127.9138461;278.6380296;1.091613901;165618.1689;0.536956275;0.193899617;156.5225599;341.7711165;1.091613901;165618.1689;0.536956275;0.193899617;152.3813428;335.899441;1;165618.1689;0.586148933;0.227076146;118.9149884;266.9824857;1;165618.1689;0.586148933;0.227076146;118.8754017;266.9016303;1;33591.13532;0.586148933;0.227076146;109.7996687;2703.549442;0.091613901;33591.13532;0;0;71.71655636;300.2607666;0.091613901;33591.13532;0;0;71.72316426;300.3959368;0.091613901;165618.1689;0;0;"Zustand 3: Temperatur 429.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;42.5;135;T15;4.27E-22;`gtol` termination condition is satisfied.;7;8.28E-10;2.92E-11;1;True;;True;0;zulässig;feasible;True;True;True;115.8381988;129.6058698;153.4858379;73.34102455;0.130016946;0.221336504;0.191856432;0.226538664;222.2197818;232.4165695;222.6986582;231.8394356;67.79001691;0.488891437;10.32010576;11;0.013690227;0.084567265;22.22197818;23.24165695;8.907946329;15.45596237;6.156628151;111.010878;0.016300737;2705.635662;282.3069124;242.150284;0.01788025;1.079017982;0.542535216;0.197433994;-8.69E-11;1.87E-10;5.69E-11;2.80E-11;1.99E-10;2.85E-10;8.76E-11;7.15E-10;-8.69E-13;1.87E-12;5.69E-13;2.80E-11;1.99E-12;2.85E-12;8.76E-13;7.15E-12;146;128.1000168;121.4720805;135;128.1000168;56.33431961;21.96286019;22.48312625;54.67655844;30.84102455;7.51662073;10.46120249;19.16180115;54.75194445;3.99728831;8.981153185;4.809951987;1;173858.9643;35993.73875;4.830255769;0.051713762;0.051713762;0.051713762;0.007283417;3.99728831;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;115.8381988;2699.820863;0.096898232;173858.9643;0;0;135;4.809951987;146;4.809951987;128.1000168;8;121.4720805;8;135;8;128.1000168;8;42.5;4;56.33431961;4;115.8381988;2699.820863;0.012598412;173858.9643;0;0;111.010878;282.3069124;1.096898232;35993.73875;0.533691492;0.191856432;167.9628602;367.4480777;1.012598412;173858.9643;0.578121836;0.221336504;115.8381988;2699.820863;0.08429982;173858.9643;0;0;129.6058698;282.3069124;1.096898232;173858.9643;0.533691492;0.191856432;157.4831263;344.1084678;1.096898232;173858.9643;0.533691492;0.191856432;153.4858379;338.063884;1;173858.9643;0.585405253;0.226538664;120.6247166;270.2738671;1;173858.9643;0.585405253;0.226538664;120.5833961;270.1892999;1;35993.73875;0.585405253;0.226538664;111.010878;2705.635662;0.096898232;35993.73875;0;0;73.34102455;307.072083;0.096898232;35993.73875;0;0;73.34807235;307.2133676;0.096898232;173858.9643;0;0;"Zustand 3: Temperatur 430.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.113 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
