config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;45;100;T15;2.58E-23;`gtol` termination condition is satisfied.;11;2.40E-10;7.18E-12;1;True;;True;0;zulässig;feasible;True;True;True;95.70732496;105.6615161;138.2990723;51.91908547;0.339185416;0.227968691;0.222189593;0.231053343;38.44073366;52.1419159;38.59963965;51.93725534;83.16040921;0.424586393;47.1974289;46;0.001572416;0.044182157;3.844073366;5.21419159;1.543985586;3.462483689;7.552553307;95.45786176;0.007853365;2678.332467;237.9354013;218.6183698;0.008019758;1.013167836;0.583912639;0.22546346;-1.27E-11;2.58E-11;4.85E-11;6.77E-12;7.77E-11;5.57E-11;5.55E-11;2.05E-10;-1.27E-13;2.58E-13;4.85E-13;6.77E-12;7.77E-13;5.57E-13;5.55E-13;2.05E-12;146;98.45424835;97.30544955;100;98.45424835;48.10368547;0.947313633;10.01084822;47.35417629;6.919085468;1.275617337;1.847587798;4.292675043;46.53244667;6.711775869;8.460775222;0.832050512;1;86835.1983;13577.31502;6.395609014;0.012274545;0.012274545;0.012274545;0.004221222;0.947313633;9;deltaT_abs_1_K;Absorber ΔT1;absorber;True;True;True;True;True;True;True;True;95.70732496;2668.747229;0.021187595;86835.1983;0;0;135;0.832050512;146;0.832050512;98.45424835;8;97.30544955;8;100;8;98.45424835;8;45;4;48.10368547;4;95.70732496;2668.747229;0.007186523;86835.1983;0;0;95.45786176;237.9354013;1.021187595;13577.31502;0.57932696;0.222189593;146.9473136;324.8777603;1.007186523;86835.1983;0.587380283;0.227968691;95.70732496;2668.747229;0.014001072;86835.1983;0;0;105.6615161;237.9354013;1.021187595;86835.1983;0.57932696;0.222189593;145.0108482;319.3703987;1.021187595;86835.1983;0.57932696;0.222189593;138.2990723;308.0334881;1;86835.1983;0.591601505;0.231053343;97.20074089;224.8730789;1;86835.1983;0.591601505;0.231053343;97.17863102;224.8288967;1;13577.31502;0.591601505;0.231053343;95.45786176;2678.332467;0.021187595;13577.31502;0;0;51.91908547;217.3680985;0.021187595;13577.31502;0;0;51.92180169;217.4423125;0.021187595;86835.1983;0;0;"Zustand 3: Temperatur 418.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5916 <= w_crit=0.6939, T=370.35 K >= T_crit=292.24 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5916 <= w_crit=0.6939, T=370.33 K >= T_crit=292.24 K).;"Zustand 20: Temperatur 420.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;45;102.5;T15;2.54E-20;`gtol` termination condition is satisfied.;7;2.13E-08;2.25E-10;1;True;;True;0;zulässig;feasible;True;True;True;97.11408471;107.3476122;139.065546;53.67983353;0.283552586;0.22655027;0.218817331;0.229763885;52.19206455;65.41083387;52.39007838;65.16441492;81.65629435;0.443981877;37.53863027;43.5;0.002069388;0.046335726;5.219206453;6.541083387;2.095603135;4.344294328;7.415950953;96.49943807;0.008466355;2680.166396;240.0917849;219.256851;0.008691892;1.017947332;0.579443907;0.222272539;8.02E-11;-7.01E-10;4.56E-09;-7.28E-11;-8.70E-11;8.01E-10;8.90E-10;2.08E-08;8.02E-13;-7.01E-12;4.56E-11;-7.28E-11;-8.70E-13;8.01E-12;8.90E-12;2.08E-10;146;100.5605829;99.00135437;102.5;100.5605829;48.89350202;2.102039477;10.49395749;47.60593606;8.679833531;1.735858986;2.501916291;5.38591529;46.8778199;6.428411488;8.499793035;1.129698367;1;91408.62604;14791.7106;6.179719745;0.01530525;0.01530525;0.01530525;0.004422051;1.735858986;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.11408471;2670.993848;0.026639225;91408.62604;0;0;135;1.129698367;146;1.129698367;100.5605829;8;99.00135437;8;102.5;8;100.5605829;8;45;4;48.89350202;4;97.11408471;2670.993848;0.007553621;91408.62604;0;0;96.49943807;240.0917849;1.026639225;14791.7106;0.57453813;0.218817331;148.1020395;326.8892755;1.007553621;91408.62604;0.585421329;0.22655027;97.11408471;2670.993848;0.019085604;91408.62604;0;0;107.3476122;240.0917849;1.026639225;91408.62604;0.57453813;0.218817331;145.4939575;319.6292625;1.026639225;91408.62604;0.57453813;0.218817331;139.065546;309.182798;1;91408.62604;0.58984338;0.229763885;98.84781916;227.5265036;1;91408.62604;0.58984338;0.229763885;98.8247239;227.4801679;1;14791.7106;0.58984338;0.229763885;96.49943807;2680.166396;0.026639225;14791.7106;0;0;53.67983353;224.7332876;0.026639225;14791.7106;0;0;53.68276299;224.8109696;0.026639225;91408.62604;0;0;"Zustand 3: Temperatur 418.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5898 <= w_crit=0.6957, T=372.00 K >= T_crit=291.20 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5898 <= w_crit=0.6957, T=371.97 K >= T_crit=291.20 K).;"Zustand 20: Temperatur 421.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;45;105;T15;5.85E-21;`gtol` termination condition is satisfied.;7;7.10E-09;1.08E-10;1;True;;True;0;zulässig;feasible;True;True;True;98.55917989;109.0688983;139.9883009;55.37849079;0.248028829;0.225472109;0.215901158;0.22881784;65.40252234;78.21183831;65.63535972;77.92775256;80.34094927;0.455566345;31.32862817;41;0.002599733;0.048648631;6.540252233;7.821183831;2.625414389;5.195183504;7.2964925;97.59874544;0.009062426;2682.109417;242.622824;220.312976;0.009351696;1.022567991;0.575558408;0.219531858;2.40E-10;-4.04E-10;1.76E-09;-8.16E-11;-1.04E-10;1.52E-10;3.34E-10;6.85E-09;2.40E-12;-4.04E-12;1.76E-11;-8.16E-11;-1.04E-12;1.52E-12;3.34E-12;6.85E-11;146;102.6807216;100.7272883;105;102.6807216;49.65546657;3.412145396;11.16557767;47.94327888;10.37849079;2.179356172;3.128542883;6.440820109;47.29907255;6.177276787;8.543362581;1.415639012;1;96312.98894;16050.14706;6.000754299;0.018205152;0.018205152;0.018205152;0.004622933;2.179356172;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.55917989;2673.290847;0.031919687;96312.98894;0;0;135;1.415639012;146;1.415639012;102.6807216;8;100.7272883;8;105;8;102.6807216;8;45;4;49.65546657;4;98.55917989;2673.290847;0.007917003;96312.98894;0;0;97.59874544;242.622824;1.031919687;16050.14706;0.570342452;0.215901158;149.4121454;329.3372204;1.007917003;96312.98894;0.583924672;0.225472109;98.55917989;2673.290847;0.024002684;96312.98894;0;0;109.0688983;242.622824;1.031919687;96312.98894;0.570342452;0.215901158;146.1655777;320.47864;1.031919687;96312.98894;0.570342452;0.215901158;139.9883009;310.7801335;1;96312.98894;0.588547605;0.22881784;100.5255357;230.4391843;1;96312.98894;0.588547605;0.22881784;100.5013655;230.3905356;1;16050.14706;0.588547605;0.22881784;97.59874544;2682.109417;0.031919687;16050.14706;0;0;55.37849079;231.8398161;0.031919687;16050.14706;0;0;55.3816491;231.9212622;0.031919687;96312.98894;0;0;"Zustand 3: Temperatur 419.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5885 <= w_crit=0.6984, T=373.68 K >= T_crit=290.41 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5885 <= w_crit=0.6983, T=373.65 K >= T_crit=290.41 K).;"Zustand 20: Temperatur 422.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;45;107.5;T15;1.15E-23;`gtol` termination condition is satisfied.;7;2.51E-10;4.80E-12;1;True;;True;0;zulässig;feasible;True;True;True;100.0233471;110.8042697;140.9884197;57.04613234;0.223036394;0.224564477;0.213230568;0.228044035;78.32680984;90.7791098;78.59131853;90.46033748;79.11635736;0.463330627;26.93670693;38.5;0.003171892;0.051091733;7.832680984;9.07791098;3.143652741;6.030689166;7.185276168;98.72897695;0.009649757;2684.107957;245.379714;221.6172761;0.010007996;1.027116067;0.571974328;0.217031164;1.67E-11;-5.33E-11;5.87E-11;-4.09E-12;-4.69E-11;-3.30E-11;-1.15E-11;2.31E-10;1.67E-13;-5.33E-13;5.87E-13;-4.09E-12;-4.69E-13;-3.30E-13;-1.15E-13;2.31E-12;146;104.8077281;102.4687007;107.5;104.8077281;50.40351844;4.79945814;11.93445607;48.32545851;12.04613234;2.614558107;3.739723759;7.476652946;47.75819339;5.946036381;8.585786905;1.695385494;1;101502.5267;17373.46442;5.842388382;0.021029108;0.021029108;0.021029108;0.004824431;2.614558107;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;100.0233471;2675.606721;0.037124063;101502.5267;0;0;135;1.695385494;146;1.695385494;104.8077281;8;102.4687007;8;107.5;8;104.8077281;8;45;4;50.40351844;4;100.0233471;2675.606721;0.008280017;101502.5267;0;0;98.72897695;245.379714;1.037124063;17373.46442;0.566454914;0.213230568;150.7994581;332.0080185;1.008280017;101502.5267;0.582659591;0.224564477;100.0233471;2675.606721;0.028844046;101502.5267;0;0;110.8042697;245.379714;1.037124063;101502.5267;0.566454914;0.213230568;146.9344561;321.6640856;1.037124063;101502.5267;0.566454914;0.213230568;140.9884197;312.6029812;1;101502.5267;0.587484022;0.228044035;102.2184828;233.4866238;1;101502.5267;0.587484022;0.228044035;102.1931699;233.4355321;1;17373.46442;0.587484022;0.228044035;98.72897695;2684.107957;0.037124063;17373.46442;0;0;57.04613234;238.8176808;0.037124063;17373.46442;0;0;57.04953467;238.9031211;0.037124063;101502.5267;0;0;"Zustand 3: Temperatur 420.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 423.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;45;110;T15;1.26E-17;`gtol` termination condition is satisfied.;6;3.64E-07;5.01E-09;1;True;;True;0;zulässig;feasible;True;True;True;101.4980451;112.544304;142.0311464;58.69654894;0.204375075;0.223752246;0.210712303;0.227366608;91.07813958;103.2165748;91.3717606;102.8655093;77.93947447;0.468901461;23.64362107;36;0.003791191;0.053653338;9.107813923;10.32165748;3.654870424;6.857700616;7.078392728;99.87829266;0.010231717;2686.138195;248.2964356;223.0952772;0.010664465;1.031630241;0.568566259;0.214677264;1.05E-08;-1.34E-08;8.92E-08;-3.44E-09;8.02E-09;2.26E-08;3.06E-08;3.50E-07;1.05E-10;-1.34E-10;8.92E-10;-3.44E-09;8.02E-11;2.26E-10;3.06E-10;3.50E-09;146;106.9385265;104.2191289;110;106.9385265;51.14384374;6.229305055;12.7602361;48.73444892;13.69654894;3.045284449;4.340836209;8.501954936;48.2383159;5.72908971;8.62454816;1.971388303;1;106961.2989;18773.66699;5.69741111;0.023801297;0.023801297;0.023801297;0.005026676;3.045284449;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;101.4980451;2677.927371;0.042294706;106961.2989;0;0;135;1.971388303;146;1.971388303;106.9385265;8;104.2191289;8;110;8;106.9385265;8;45;4;51.14384374;4;101.4980451;2677.927371;0.008643984;106961.2989;0;0;99.87829266;248.2964356;1.042294706;18773.66699;0.562748849;0.210712303;152.2293051;334.8074143;1.008643984;106961.2989;0.581523471;0.223752246;101.4980451;2677.927371;0.033650722;106961.2989;0;0;112.544304;248.2964356;1.042294706;106961.2989;0.562748849;0.210712303;147.7602361;323.0732468;1.042294706;106961.2989;0.562748849;0.210712303;142.0311464;314.5535237;1;106961.2989;0.586550147;0.227366608;103.9197559;236.6140492;1;106961.2989;0.586550147;0.227366608;103.8932421;236.5603959;1;18773.66699;0.586550147;0.227366608;99.87829266;2686.138195;0.042294706;18773.66699;0;0;58.69654894;245.7246112;0.042294706;18773.66699;0;0;58.70021061;245.8142487;0.042294706;106961.2989;0;0;"Zustand 3: Temperatur 420.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;45;112.5;T15;2.10E-21;`gtol` termination condition is satisfied.;6;4.49E-09;6.48E-11;1;True;;True;0;zulässig;feasible;True;True;True;102.9789372;114.2842037;143.0989916;60.33675505;0.189859078;0.222997225;0.208298776;0.22674693;103.7143492;115.577094;104.0349144;115.1957383;76.78884842;0.473083248;21.07336199;33.5;0.004461815;0.056328631;10.37143492;11.5577094;4.161396578;7.679715889;6.973893907;101.0407014;0.01080982;2688.187945;251.3389217;224.7091588;0.011322782;1.036130491;0.565270124;0.212422591;1.62E-10;-3.94E-10;1.01E-09;-4.66E-11;-8.12E-11;1.10E-10;2.80E-10;4.35E-09;1.62E-12;-3.94E-12;1.01E-11;-4.66E-11;-8.12E-13;1.10E-12;2.80E-12;4.35E-11;146;109.0715554;105.9752782;112.5;109.0715554;51.87958893;7.684041575;13.62245203;49.16111249;15.33675505;3.473535101;4.93457677;9.521062824;48.73086361;5.523460461;8.658414558;2.244899333;1;112685.1309;20259.37069;5.562123949;0.026533956;0.026533956;0.026533956;0.005229652;3.473535101;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;102.9789372;2680.245523;0.047453273;112685.1309;0;0;135;2.244899333;146;2.244899333;109.0715554;8;105.9752782;8;112.5;8;109.0715554;8;45;4;51.87958893;4;102.9789372;2680.245523;0.009009435;112685.1309;0;0;101.0407014;251.3389217;1.047453273;20259.37069;0.559159656;0.208298776;153.6840416;337.6876731;1.009009435;112685.1309;0.58046396;0.222997225;102.9789372;2680.245523;0.038443838;112685.1309;0;0;114.2842037;251.3389217;1.047453273;112685.1309;0.559159656;0.208298776;148.622452;324.6489684;1.047453273;112685.1309;0.559159656;0.208298776;143.0989916;316.5825511;1;112685.1309;0.585693612;0.22674693;105.6257892;239.7937027;1;112685.1309;0.585693612;0.22674693;105.5980203;239.7373741;1;20259.37069;0.585693612;0.22674693;101.0407014;2688.187945;0.047453273;20259.37069;0;0;60.33675505;252.5900043;0.047453273;20259.37069;0;0;60.3406918;252.6840298;0.047453273;112685.1309;0;0;"Zustand 3: Temperatur 421.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;45;115;T15;2.07E-25;`gtol` termination condition is satisfied.;6;4.65E-11;6.43E-13;1;True;;True;0;zulässig;feasible;True;True;True;104.4635941;116.0212844;144.1822793;61.97069136;0.178220844;0.222277956;0.205963048;0.226163221;116.2681834;127.8903644;116.6138272;127.4804173;75.65282194;0.476324969;19.00706041;31;0.005187488;0.059115924;11.62681834;12.78903644;4.664553086;8.498694484;6.870721008;102.2128595;0.011384759;2690.250287;254.4874736;226.4375594;0.011983734;1.040628294;0.562049686;0.210240213;2.64E-12;-2.22E-11;6.03E-12;-4.44E-13;-2.17E-11;-1.56E-11;-1.06E-11;2.82E-11;2.64E-14;-2.22E-13;6.03E-14;-4.44E-13;-2.17E-13;-1.56E-13;-1.06E-13;2.82E-13;146;111.20594;107.7352903;115;111.20594;52.61252169;9.153745883;14.50964311;49.60033778;16.97069136;3.900483094;5.522430871;10.53640594;49.23102052;5.327363806;8.686751542;2.516627347;1;118675.2578;21837.75722;5.434406869;0.02923392;0.02923392;0.02923392;0.005433262;3.900483094;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;104.4635941;2682.556996;0.052612028;118675.2578;0;0;135;2.516627347;146;2.516627347;111.20594;8;107.7352903;8;115;8;111.20594;8;45;4;52.61252169;4;104.4635941;2682.556996;0.00937656;118675.2578;0;0;102.2128595;254.4874736;1.052612028;21837.75722;0.555650886;0.205963048;155.1537459;340.6221098;1.00937656;118675.2578;0.579451543;0.222277956;104.4635941;2682.556996;0.043235468;118675.2578;0;0;116.0212844;254.4874736;1.052612028;118675.2578;0.555650886;0.205963048;149.5096431;326.3589893;1.052612028;118675.2578;0.555650886;0.205963048;144.1822793;318.6628165;1;118675.2578;0.584884806;0.226163221;107.3345329;243.0099946;1;118675.2578;0.584884806;0.226163221;107.3054569;242.9508787;1;21837.75722;0.584884806;0.226163221;102.2128595;2690.250287;0.052612028;21837.75722;0;0;61.97069136;259.4304054;0.052612028;21837.75722;0;0;61.97491944;259.5290043;0.052612028;118675.2578;0;0;"Zustand 3: Temperatur 422.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;45;117.5;T15;4.61E-18;`gtol` termination condition is satisfied.;5;2.46E-07;3.04E-09;1;True;;True;0;zulässig;feasible;True;True;True;105.950554;117.7539412;145.2752855;63.60073953;0.168667959;0.221581436;0.203688631;0.22560224;128.7596692;140.1743339;129.1287847;139.7372315;74.52469709;0.478899011;17.30748461;28.5;0.005971755;0.062015115;12.8759669;14.01743338;5.165151387;9.315815435;6.768265727;103.3927632;0.01195682;2692.320967;257.7296441;228.2674003;0.012647666;1.045130805;0.558882834;0.208113653;5.35E-09;-1.08E-08;4.83E-08;-1.78E-09;9.83E-09;1.98E-08;2.36E-08;2.39E-07;5.35E-11;-1.08E-10;4.83E-10;-1.78E-09;9.83E-11;1.98E-10;2.36E-10;2.39E-09;146;113.3411538;109.4980352;117.5;113.3411538;53.34371035;10.63240616;15.41490887;50.04905287;18.60073953;4.326881352;6.105272009;11.54944601;49.73587805;5.139623337;8.709234298;2.787005828;1;124935.7321;23515.38229;5.312936466;0.031905293;0.031905293;0.031905293;0.00563739;4.326881352;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;105.950554;2684.859181;0.057778471;124935.7321;0;0;135;2.787005828;146;2.787005828;113.3411538;8;109.4980352;8;117.5;8;113.3411538;8;45;4;53.34371035;4;105.950554;2684.859181;0.009745377;124935.7321;0;0;103.3927632;257.7296441;1.057778471;23515.38229;0.552200373;0.203688631;156.6324062;343.5946812;1.009745377;124935.7321;0.578468277;0.221581436;105.950554;2684.859181;0.048033094;124935.7321;0;0;117.7539412;257.7296441;1.057778471;124935.7321;0.552200373;0.203688631;150.4149089;328.1836183;1.057778471;124935.7321;0.552200373;0.203688631;145.2752855;320.7781765;1;124935.7321;0.584105666;0.22560224;109.0447069;246.2534794;1;124935.7321;0.584105666;0.22560224;109.0142725;246.1914643;1;23515.38229;0.584105666;0.22560224;103.3927632;2692.320967;0.057778471;23515.38229;0;0;63.60073953;266.2558414;0.057778471;23515.38229;0;0;63.60527577;266.3591975;0.057778471;124935.7321;0;0;"Zustand 3: Temperatur 423.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;45;120;T15;2.21E-19;`gtol` termination condition is satisfied.;5;5.80E-08;6.65E-10;1;True;;True;0;zulässig;feasible;True;True;True;107.4388887;119.4811681;146.3744563;65.22842182;0.160676898;0.220899322;0.201464794;0.225055448;141.2018263;152.4404741;141.5930431;151.9774122;73.40049817;0.480981051;15.8837373;26;0.006818108;0.065026971;14.12018262;15.24404741;5.663721725;10.13182748;6.666166996;104.5791463;0.012526074;2694.397191;261.0569774;230.190138;0.013314684;1.049642792;0.555755261;0.206032194;-1.60E-09;-3.70E-10;8.77E-09;3.26E-10;4.17E-09;7.76E-09;5.68E-09;5.63E-08;-1.60E-11;-3.70E-12;8.77E-11;3.26E-10;4.17E-11;7.76E-11;5.68E-11;5.63E-10;146;115.4768627;111.2627841;120;115.4768627;54.07383775;12.11616519;16.33385912;50.50530853;20.22842182;4.753250752;6.68363779;12.56111129;50.24357903;4.959402781;8.72571239;3.056316586;1;131472.2283;25298.55361;5.196827863;0.034550674;0.034550674;0.034550674;0.005841908;4.753250752;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;107.4388887;2687.150334;0.062957475;131472.2283;0;0;135;3.056316586;146;3.056316586;115.4768627;8;111.2627841;8;120;8;115.4768627;8;45;4;54.07383775;4;107.4388887;2687.150334;0.010115812;131472.2283;0;0;104.5791463;261.0569774;1.062957475;25298.55361;0.54879383;0.201464794;158.1161652;346.5952044;1.010115812;131472.2283;0.577502596;0.220899322;107.4388887;2687.150334;0.052841664;131472.2283;0;0;119.4811681;261.0569774;1.062957475;131472.2283;0.54879383;0.201464794;151.3338591;330.1100673;1.062957475;131472.2283;0.54879383;0.201464794;146.3744563;322.918589;1;131472.2283;0.583344504;0.225055448;110.7554557;249.5180908;1;131472.2283;0.583344504;0.225055448;110.723612;249.4530639;1;25298.55361;0.583344504;0.225055448;104.5791463;2694.397191;0.062957475;25298.55361;0;0;65.22842182;273.0727468;0.062957475;25298.55361;0;0;65.2332837;273.1810438;0.062957475;131472.2283;0;0;"Zustand 3: Temperatur 424.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;45;122.5;T15;2.11E-17;`gtol` termination condition is satisfied.;5;3.44E-07;6.50E-09;1;True;;True;0;zulässig;feasible;True;True;True;108.9279838;121.2023142;147.4775073;66.85475509;0.153886739;0.220226012;0.199284192;0.224517067;153.6035535;164.6964484;154.0157255;164.2083936;72.27783884;0.482689854;14.67300361;23.5;0.007730046;0.068152764;15.36035532;16.46964483;6.160629017;10.94722624;6.564208088;105.7711748;0.013092476;2696.477025;264.4633707;232.1998814;0.013984759;1.054167613;0.552657255;0.203988515;-1.80E-08;-4.55E-09;4.89E-08;5.52E-09;2.84E-08;5.68E-08;2.36E-08;3.33E-07;-1.80E-10;-4.55E-11;4.89E-10;5.52E-09;2.84E-10;5.68E-10;2.36E-10;3.33E-09;146;117.6128454;113.0290441;122.5;117.6128454;54.80336002;13.60243425;17.26357791;50.96781476;21.85475509;5.179975294;7.257869299;13.57201624;50.75288467;4.786070564;8.736139855;3.324752241;1;138291.4401;27193.52534;5.085454658;0.037171776;0.037171776;0.037171776;0.006046681;4.786070564;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.9279838;2689.429219;0.068152372;138291.4401;0;0;135;3.324752241;146;3.324752241;117.6128454;8;113.0290441;8;122.5;8;117.6128454;8;45;4;54.80336002;4;108.9279838;2689.429219;0.010487746;138291.4401;0;0;105.7711748;264.4633707;1.068152372;27193.52534;0.545421603;0.199284192;159.6024343;349.616946;1.010487746;138291.4401;0.576546698;0.220226012;108.9279838;2689.429219;0.057664626;138291.4401;0;0;121.2023142;264.4633707;1.068152372;138291.4401;0.545421603;0.199284192;152.2635779;332.1295958;1.068152372;138291.4401;0.545421603;0.199284192;147.4775073;325.0775886;1;138291.4401;0.582593379;0.224517067;112.4661743;252.7997497;1;138291.4401;0.582593379;0.224517067;112.4328701;252.7315969;1;27193.52534;0.582593379;0.224517067;105.7711748;2696.477025;0.068152372;27193.52534;0;0;66.85475509;279.8854437;0.068152372;27193.52534;0;0;66.85996076;279.9988666;0.068152372;138291.4401;0;0;"Zustand 3: Temperatur 425.414 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.752 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;45;125;T15;1.95E-27;`gtol` termination condition is satisfied.;6;6.21E-12;6.25E-14;1;True;;True;0;zulässig;feasible;True;True;True;110.4174192;122.9169493;148.5829352;68.48044305;0.148040057;0.219557606;0.197141584;0.223983037;165.9711949;176.9475594;166.4033926;176.4352565;71.1553063;0.484108765;13.63037796;21;0.008711115;0.071394075;16.59711949;17.69475594;6.656135705;11.76235043;6.462260696;106.9682821;0.013655915;2698.559059;267.9441897;234.292374;0.014657788;1.058707749;0.549581959;0.201977403;-4.41E-13;4.53E-12;7.39E-13;6.88E-15;2.59E-12;2.44E-12;1.88E-12;1.05E-12;-4.41E-15;4.53E-14;7.39E-15;6.88E-15;2.59E-14;2.44E-14;1.88E-14;1.05E-14;146;119.7489507;114.7964688;125;119.7489507;55.53259282;15.08941233;18.2020615;51.43568928;23.48044305;5.607353763;7.828186669;14.5825808;51.26293936;4.619126253;8.74053634;3.592450106;1;145400.7535;29206.60618;4.978351563;0.039769764;0.039769764;0.039769764;0.006251561;4.619126253;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.4174192;2691.694913;0.073365537;145400.7535;0;0;135;3.592450106;146;3.592450106;119.7489507;8;114.7964688;8;125;8;119.7489507;8;45;4;55.53259282;4;110.4174192;2691.694913;0.010861038;145400.7535;0;0;106.9682821;267.9441897;1.073365537;29206.60618;0.542076915;0.197141584;161.0894123;352.6553159;1.010861038;145400.7535;0.575595118;0.219557606;110.4174192;2691.694913;0.062504499;145400.7535;0;0;122.9169493;267.9441897;1.073365537;145400.7535;0.542076915;0.197141584;153.2020615;334.2359643;1.073365537;145400.7535;0.542076915;0.197141584;148.5829352;327.2509172;1;145400.7535;0.581846679;0.223983037;114.176413;256.0956109;1;145400.7535;0.581846679;0.223983037;114.1415969;256.0242169;1;29206.60618;0.581846679;0.223983037;106.9682821;2698.559059;0.073365537;29206.60618;0;0;68.48044305;286.6969458;0.073365537;29206.60618;0;0;68.48601134;286.8156816;0.073365537;145400.7535;0;0;"Zustand 3: Temperatur 426.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.239 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;45;127.5;T15;1.35E-26;`gtol` termination condition is satisfied.;6;1.64E-11;1.64E-13;1;True;;True;0;zulässig;feasible;True;True;True;111.9069018;124.6247883;149.6897401;70.10598548;0.142947945;0.218891291;0.1950331;0.223450412;178.30943;189.1975738;178.7609372;188.6615489;70.03211101;0.485298088;12.72285242;18.5;0.009764923;0.074752684;17.830943;18.91975738;7.150437489;12.5774366;6.360253114;108.1700748;0.014216242;2700.642226;271.4957647;236.4644159;0.015333621;1.063265106;0.546524383;0.199995026;8.53E-14;8.00E-12;1.31E-12;1.50E-14;1.07E-11;6.42E-12;5.34E-12;4.06E-12;8.53E-16;8.00E-14;1.31E-14;1.50E-14;1.07E-13;6.42E-14;5.34E-14;4.06E-14;146;121.8850729;116.564807;127.5;121.8850729;56.26176034;16.5758031;19.14789849;51.90831443;25.10598548;6.035628984;8.394732186;15.5930982;51.77313699;4.458158369;8.738964652;3.859511472;1;152808.0638;31344.22192;4.875158943;0.042345446;0.042345446;0.042345446;0.006456427;4.458158369;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.9069018;2693.946699;0.078598727;152808.0638;0;0;135;3.859511472;146;3.859511472;121.8850729;8;116.564807;8;127.5;8;121.8850729;8;45;4;56.26176034;4;111.9069018;2693.946699;0.011235526;152808.0638;0;0;108.1700748;271.4957647;1.078598727;31344.22192;0.53875486;0.1950331;162.5758031;355.7070998;1.011235526;152808.0638;0.574643879;0.218891291;111.9069018;2693.946699;0.0673632;152808.0638;0;0;124.6247883;271.4957647;1.078598727;152808.0638;0.53875486;0.1950331;154.1478985;336.4245555;1.078598727;152808.0638;0.53875486;0.1950331;149.6897401;329.4357469;1;152808.0638;0.581100306;0.223450412;115.8858237;259.4036359;1;152808.0638;0.581100306;0.223450412;115.849444;259.3288832;1;31344.22192;0.581100306;0.223450412;108.1700748;2700.642226;0.078598727;31344.22192;0;0;70.10598548;293.5094158;0.078598727;31344.22192;0;0;70.11193596;293.6336534;0.078598727;152808.0638;0;0;"Zustand 3: Temperatur 427.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.726 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;45;130;T15;1.25E-26;`gtol` termination condition is satisfied.;6;1.56E-11;1.58E-13;1;True;;True;0;zulässig;feasible;True;True;True;113.3962225;126.3256421;150.7972519;71.73174677;0.13846862;0.218224998;0.192955785;0.222916991;190.6218294;201.4492375;191.0921407;200.8898006;68.90786728;0.48630258;11.92559107;16;0.010895157;0.07823049;19.06218294;20.14492375;7.643685627;13.39265337;6.258150312;109.3762738;0.014773293;2702.72568;275.115082;238.7135077;0.016012082;1.067841204;0.543480783;0.198038472;-7.96E-13;1.01E-11;1.53E-12;2.28E-14;7.28E-12;6.31E-12;5.40E-12;4.15E-12;-7.96E-15;1.01E-13;1.53E-14;2.28E-14;7.28E-14;6.31E-14;5.40E-14;4.15E-14;146;124.0211369;118.3338708;130;124.0211369;56.99102604;18.06065411;20.10007018;52.38524775;26.73174677;6.465006246;8.957596999;16.60377754;52.28303714;4.302818237;8.731515785;4.126013623;1;160521.658;33612.95817;4.775588545;0.044899391;0.044899391;0.044899391;0.006661143;4.302818237;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;113.3962225;2696.183995;0.083853286;160521.658;0;0;135;4.126013623;146;4.126013623;124.0211369;8;118.3338708;8;130;8;124.0211369;8;45;4;56.99102604;4;113.3962225;2696.183995;0.011611049;160521.658;0;0;109.3762738;275.115082;1.083853286;33612.95817;0.535451782;0.192955785;164.0606541;358.7700221;1.011611049;160521.658;0.573690031;0.218224998;113.3962225;2696.183995;0.072242237;160521.658;0;0;126.3256421;275.115082;1.083853286;160521.658;0.535451782;0.192955785;155.1000702;338.6918301;1.083853286;160521.658;0.535451782;0.192955785;150.7972519;331.6301945;1;160521.658;0.580351174;0.222916991;117.5941264;262.7223272;1;160521.658;0.580351174;0.222916991;117.5561306;262.6440967;1;33612.95817;0.580351174;0.222916991;109.3762738;2702.72568;0.083853286;33612.95817;0;0;71.73174677;300.3244512;0.083853286;33612.95817;0;0;71.73809975;300.4543824;0.083853286;160521.658;0;0;"Zustand 3: Temperatur 428.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;45;132.5;T15;1.92E-26;`gtol` termination condition is satisfied.;6;1.94E-11;1.96E-13;1;True;;True;0;zulässig;feasible;True;True;True;114.8852307;128.0193887;151.9050264;73.35799709;0.134493482;0.217557164;0.190907324;0.222381092;202.9111893;213.7045866;203.4000088;213.1218321;67.78246144;0.487156181;11.2195321;13.5;0.012105586;0.081829474;20.29111893;21.37045866;8.136000352;14.20812214;6.155941971;110.5866793;0.015326894;2704.808728;278.7995949;241.0376355;0.016692985;1.072437292;0.540448288;0.19610548;-1.11E-12;1.50E-11;1.48E-12;2.72E-14;7.79E-12;5.31E-12;4.43E-12;6.37E-12;-1.11E-14;1.50E-13;1.48E-14;2.72E-14;7.79E-14;5.31E-14;4.43E-14;6.37E-14;146;126.1570883;120.1035166;132.5;126.1570883;57.72051111;19.543248;21.05783018;52.86616815;28.35799709;6.895664235;9.516837379;17.61476928;52.79231469;4.152803759;8.718299908;4.392017085;1;168550.1472;36019.58658;4.679402603;0.047432004;0.047432004;0.047432004;0.006865583;4.152803759;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;114.8852307;2698.406314;0.089130277;168550.1472;0;0;135;4.392017085;146;4.392017085;126.1570883;8;120.1035166;8;132.5;8;126.1570883;8;45;4;57.72051111;4;114.8852307;2698.406314;0.011987441;168550.1472;0;0;110.5866793;278.7995949;1.089130277;36019.58658;0.532164895;0.190907324;165.543248;361.8424516;1.011987441;168550.1472;0.572731316;0.217557164;114.8852307;2698.406314;0.077142835;168550.1472;0;0;128.0193887;278.7995949;1.089130277;168550.1472;0.532164895;0.190907324;156.0578302;341.0349977;1.089130277;168550.1472;0.532164895;0.190907324;151.9050264;333.8330296;1;168550.1472;0.579596899;0.222381092;119.3010887;266.0505681;1;168550.1472;0.579596899;0.222381092;119.2614241;265.9687387;1;36019.58658;0.579596899;0.222381092;110.5866793;2704.808728;0.089130277;36019.58658;0;0;73.35799709;307.1432574;0.089130277;36019.58658;0;0;73.36477364;307.2790764;0.089130277;168550.1472;0;0;"Zustand 3: Temperatur 429.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;45;135;T15;2.56E-26;`gtol` termination condition is satisfied.;6;2.24E-11;2.26E-13;1;True;;True;0;zulässig;feasible;True;True;True;116.3738176;129.7059527;153.0127755;74.98493992;0.13093793;0.21688659;0.188885859;0.221841402;215.1797545;225.9651543;215.6869954;225.3589617;66.655964;0.487885108;10.58979216;11;0.013400066;0.085551665;21.51797545;22.59651543;8.627479817;15.02393078;6.053634489;111.8011467;0.015876873;2706.890782;282.5471;243.435128;0.017376135;1.077054425;0.537424651;0.194194249;-9.95E-14;1.57E-11;1.65E-12;3.12E-14;7.70E-12;9.58E-12;8.10E-12;5.94E-12;-9.95E-16;1.57E-13;1.65E-14;3.12E-14;7.70E-14;9.58E-14;8.10E-14;5.94E-14;146;128.292888;121.8736322;135;128.292888;58.4503068;21.02303474;22.02062405;53.35083991;29.98493992;7.327762349;10.07248552;18.62618238;53.30072616;4.007848527;8.699439959;4.657570444;1;176902.4204;38571.08446;4.586399965;0.04994357;0.04994357;0.04994357;0.007069624;4.007848527;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;116.3738176;2700.613231;0.09443056;176902.4204;0;0;135;4.657570444;146;4.657570444;128.292888;8;121.8736322;8;135;8;128.292888;8;45;4;58.4503068;4;116.3738176;2700.613231;0.012364542;176902.4204;0;0;111.8011467;282.5471;1.09443056;38571.08446;0.528892028;0.188885859;167.0230347;364.9232178;1.012364542;176902.4204;0.571765974;0.21688659;116.3738176;2700.613231;0.082066018;176902.4204;0;0;129.7059527;282.5471;1.09443056;176902.4204;0.528892028;0.188885859;157.020624;343.4517992;1.09443056;176902.4204;0.528892028;0.188885859;153.0127755;336.0434805;1;176902.4204;0.578835598;0.221841402;121.0065128;269.3875165;1;176902.4204;0.578835598;0.221841402;120.9651257;269.3019649;1;38571.08446;0.578835598;0.221841402;111.8011467;2706.890782;0.09443056;38571.08446;0;0;74.98493992;313.9667623;0.09443056;38571.08446;0;0;74.99216188;314.1086663;0.09443056;176902.4204;0;0;"Zustand 3: Temperatur 430.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
