plr,T_reject_C,m_cw_ratio,status,limit,feasible,COP_start,COP,T11_C,T12_C,m11_kg_s,m13_kg_s,m15_kg_s,T_reject_in_C,T14_C,T16_C,Q_evap_kW,Q_des_kW,Q_reject_kW,m1_kg_s,FR,m_geo_kg_s,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x4,x_x1,x_T3,x_T5
0.4,30.0,1.0,ok,,True,0.8400595569536071,0.8400595569536071,78.39543295108588,70.08951103048088,6.824687721808227,48.277962174660445,48.277962174660445,30.0,31.13008272378181,32.16050559031561,200.0,238.07835806937334,438.08019010307925,0.6801996688549193,8.064883774027301,1.8951653852137655,0.02685477241687706,0.07698295312127357,des,52,63.0,306.63138834180626,278.9980698061742,0.2397209292986287,0.1885793808297852,339.23137093022933,307.5015132540949
0.6,30.0,1.0,ok,,True,0.8228311801623145,0.8228311801623145,85.25902945680805,72.53928343186107,6.824687721808227,48.277962174660445,48.277962174660445,30.0,31.727418012368332,33.277634593253254,299.9999999999999,364.5948369880938,664.5975794448394,0.9053434858266172,7.13149376416714,3.1611809657470227,0.013048739541356436,0.5559803443532587,evap,44,37.3,308.41483267403123,278.5940196556467,0.2548919673916458,0.1928178691729029,341.76304983381317,309.77138966201306
0.8,30.0,1.0,ok,,True,0.8064757085470957,0.8064757085470957,92.7290884490618,75.42548211655384,6.824687721808227,48.277962174660445,48.277962174660445,30.0,32.344956358049046,34.418800924151526,399.99999999999994,495.9851806579753,895.9889562688808,1.1113203991914238,6.541588419809669,4.8054537729108,-0.0005704449266530354,1.1187103895023256,evap,44,30.2,310.2272294253086,278.03128961049765,0.2704740747158035,0.1978675843458363,344.3045973550027,312.05994603117375
1.0,30.0,1.0,ok,,True,0.7909335484925479,0.7909174758217478,99.95917461632519,77.90419005088347,6.824687721808227,48.277962174660445,48.277962174660445,30.0,32.98256199628156,35.583649612741,500.0000000000003,632.1772059474474,1132.1823441619629,1.3511030915634274,6.338420192225173,6.812078068876499,-0.007783515754977599,1.767367849016864,evap,40,51.4,312.0679426290194,277.3826321509831,0.28144256651868504,0.2026573805080169,346.0323973374906,314.767354470069
0.4,30.0,0.8,ok,,True,0.8385745940248066,0.8385745940248066,79.0213104788931,70.70068028280554,6.824687721808227,38.622369739728356,38.622369739728356,30.0,31.414581068226312,32.70323134359603,200.0,238.4999514951721,438.50184186643537,0.6815074394718105,8.074094494682413,1.9381235907542502,0.026694961073145618,0.07725500939301355,des,47,52.2,307.07336410799434,278.9980698061742,0.2401053348753029,0.18890339632611627,339.7150578641475,307.6380441594664
0.6,30.0,0.8,ok,,True,0.8206300465179084,0.8206300465179084,86.23894243280039,73.48507888919488,6.824687721808227,38.622369739728356,38.622369739728356,30.0,32.16386405265001,34.10307268636711,300.0,365.5727709129807,665.5756395197764,0.9070411231704842,7.136344312591503,3.282722794758452,0.012718265117859784,0.5559803443532587,evap,48,43.0,309.0891736334013,278.5940196556467,0.25557298493158326,0.19330824073850175,342.4766640215903,309.9908841887445
0.8,30.0,0.8,ok,,True,0.8035958130623373,0.8035958130623373,94.09117167601758,76.72555335074281,6.824687721808227,38.622369739728356,38.622369739728356,30.0,32.93951668356851,35.534460243051456,400.00000000000017,497.76267309766456,897.7666732312334,1.1130867026729432,6.541352162482495,5.0920618630429635,-0.0011705280073963653,1.1187103895022688,evap,42,30.4,311.14143070214743,278.0312896104977,0.27154548649638893,0.19854181013504593,345.2516486421805,312.3687410059032
1.0,30.0,0.8,ok,,True,0.7857482256649474,0.787442468472777,100.0,82.65685277711259,8.717138970448314,38.622369739728356,38.622369739728356,30.0,33.74110890737677,36.99676253258764,499.99999999999994,634.9670230127874,1134.9725079616499,1.3465032588715447,6.303767918459803,8.717138970448305,-0.00950784197519483,1.767367849016921,evap,52,62.3,313.2293131156091,277.38263215098306,0.2835556411315253,0.20358343289038547,347.3091125535701,315.11919756945906
0.4,30.0,1.25,ok,,True,0.8412237078610115,0.8412237078610115,77.92278791474126,69.62836037601153,6.824687721808227,60.347452718325556,60.347452718325556,30.0,30.903076461016838,31.727104389910494,199.99999999999997,237.7488866885862,437.75067214089006,0.6786098001114754,8.050976643616508,1.8638071070185762,0.026876644137620587,0.07613420840942808,des,50,66.6,306.28283398390874,278.9980698061742,0.23949254519606486,0.18833880659463587,338.86465937373606,307.39169960309755
0.6,30.0,1.25,ok,,True,0.824559014927519,0.824559014927519,84.49276528036711,71.79967304124818,6.824687721808227,60.347452718325556,60.347452718325556,30.0,31.37963979269483,32.619093019108846,300.0000000000001,363.83084117559605,663.8334869693845,0.9039538230217911,7.127238983687328,3.0718222126573704,0.013286605329370649,0.5559803443532587,evap,51,56.8,307.88350688744237,278.5940196556467,0.2543771122792315,0.1924425924823094,341.20553456107064,309.60100159486285
0.8,30.0,1.25,ok,,True,0.8087392627734566,0.8087392627734566,91.6719437729782,74.4167679458854,6.824687721808227,60.347452718325556,60.347452718325556,30.0,31.871803799000986,33.52956306201514,400.0,494.5969837401695,894.6005880054927,1.1095471017046603,6.539494009313074,4.603061347202317,-0.00018014119586473587,1.1187103895022688,evap,51,44.2,309.50757552862257,278.0312896104977,0.26969877466841485,0.19735758568119363,343.57141359708856,311.81738368970747
1.0,30.0,1.25,ok,,True,0.7938583884679136,0.7938583884679136,99.51954948045486,77.54626939022154,6.824687721808227,60.347452718325556,60.347452718325556,30.0,32.37848680991084,34.45767787886274,500.00000000000006,629.8352543266087,1129.8399211184155,1.2983740124148735,6.100965880609277,6.67865743318225,-0.014413092180110554,1.767367849016864,evap,38,22.9,311.1546212708505,277.3826321509831,0.28613632915561094,0.2028798204831403,346.01812137270423,314.00228661919465
0.4,30.0,0.6,ok,,True,0.8360266305436265,0.8360266305436265,80.08282359432789,71.73683456264172,6.824687721808227,28.966777304796267,28.966777304796267,30.0,31.890663423284423,33.61028395064346,200.00000000000006,239.22682925775945,439.2288230625526,0.6841100639614538,8.094177977444048,2.015300409189374,0.026462872802425208,0.07809515075518902,des,48,47.5,307.82531727490004,278.9980698061742,0.24074582451215545,0.1894702634143911,340.53752642036875,307.8797647165281
0.6,30.0,0.6,ok,,True,0.8168605674768207,0.8168605674768207,87.91339137166896,75.10067393887527,6.824687721808227,28.966777304796267,28.966777304796267,30.0,32.895724848005216,35.484631647837716,299.99999999999994,367.25974045565954,667.2628348753663,0.9102618631760151,7.147113769097327,3.5118539004599763,0.012162714826341903,0.5559803443532587,evap,45,34.2,310.23805052505406,278.5940196556467,0.25674515082239385,0.1941707061102915,343.69746081205295,310.3769116871143
0.8,30.0,0.6,ok,,True,0.7986735703923278,0.7986735703923278,96.43382148401511,78.96117847346147,6.824687721808227,28.966777304796267,28.966777304796267,30.0,33.93850615136762,37.40449910437815,400.00000000000006,500.83039533098656,900.834801762361,1.1162052944080236,6.541486972028645,5.667871276499328,-0.0022566651147766237,1.1187103895023256,evap,47,33.9,312.7011343287576,278.03128961049765,0.2734397784458892,0.19973739093562903,346.8823457750464,312.9085246799538
1.0,30.0,0.6,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,1191.1,nan,nan,nan,nan,nan,nan
0.2,30.0,1.5,ok,,True,0.8597423614527486,0.8597423614527486,71.17391459397277,67.11603085952208,6.824687721808227,72.41694326199067,72.41694326199067,30.0,30.368677690942206,30.711208527906592,99.9999999999999,116.31391505593027,216.31489997399723,0.42011598312751225,9.999285060486738,0.8421668680178226,0.042899337093079914,0.00039774515897761376,des,57,179.0,304.59186017374526,279.1463383098015,0.22345945614146098,0.18529034635601413,336.2866787453253,305.18837398690573
0.4,30.0,1.5,ok,,True,0.8419880307075105,0.8419880307075105,77.58726121180015,69.30036302056146,6.824687721808227,72.41694326199067,72.41694326199067,30.0,30.75202568599883,31.438543987912396,200.00000000000009,237.53306781801035,437.5348250806319,0.6783419607679329,8.051058016863974,1.8422202313174012,0.027021291295740824,0.0764317408575721,des,54,89.1,306.0529544089912,278.9980698061742,0.23925610970603572,0.18817229530302654,338.6070161340584,307.32622533793557
0.6,30.0,1.5,ok,,True,0.825694490981237,0.825694490981237,83.98951214421177,71.31387515330215,6.824687721808227,72.41694326199067,72.41694326199067,30.0,31.148448200170094,32.180932300786935,299.99999999999983,363.3305093794273,663.3330928741879,0.9030514608555197,7.124530295836473,3.0156483177935063,0.013438714519357298,0.5559803443532587,evap,48,40.2,307.53332147573974,278.5940196556467,0.2540438934126134,0.1922000351357461,340.839619000084,309.4902617091171
0.8,30.0,1.5,ok,,True,0.8102282124604557,0.8102282124604557,90.96879424690758,73.74532811376491,6.824687721808227,72.41694326199067,72.41694326199067,30.0,31.557568663624693,32.938313823963426,400.00000000000006,493.68806695252243,893.6915629987188,1.1088243087091507,6.540725999686691,4.47709947986307,0.00013337217006126334,1.1187103895023256,evap,49,36.7,309.03357776815574,278.03128961049765,0.2691485648018511,0.1970214127169309,343.08272147436185,311.66319927540786
1.0,30.0,1.5,ok,,True,0.7956766910392526,0.7956766910392526,98.6057493879742,76.68268325039116,6.824687721808227,72.41694326199067,72.41694326199067,30.0,31.978501367577678,33.70999876588036,500.0000000000002,628.3959372329207,1128.4004345494213,1.2978691277428842,6.1051159858503485,6.416607961379711,-0.013903344013864394,1.7673678490170346,evap,37,27.4,310.5534514052021,277.38263215098294,0.28532450986440516,0.2024393119784516,345.404766938349,313.8009418914757
1.0,25.0,1.0,ok,,True,0.822032901046261,0.822032901046261,87.36702524158076,66.14686154790758,6.824687721808227,48.277962174660445,48.277962174660445,25.0,27.887442037533674,30.46563032499853,499.99999999999955,608.2481605828832,1108.2518751820098,1.3161179038398958,6.230927054662307,4.277919189676223,0.010306404868027808,1.767367849016921,evap,48,46.6,306.9205690541468,277.38263215098306,0.2558462236464804,0.1856578063635652,336.3160835867258,309.1111766345778
0.8,25.0,1.0,ok,,True,0.8392290914860591,0.8392290914860591,79.39316221174573,62.76487999536215,6.824687721808227,48.277962174660445,48.277962174660445,25.0,27.267834483751813,29.32333065315885,400.00000000000006,476.6279006030437,876.6306937153595,1.1183583131786523,6.642838292867059,3.0477364773574043,0.02250651278028115,1.1187103895022688,evap,52,57.9,305.1082386352167,278.0312896104977,0.2416417055843461,0.18021698338083755,333.6491564441199,306.7831925878813
0.6,25.0,1.0,ok,,True,0.8570953226880952,0.8570953226880952,72.00012649318047,59.788878390405785,6.824687721808227,48.277962174660445,48.277962174660445,25.0,26.66903188976312,28.205748424108606,299.99999999999994,350.0194109788331,650.0214048744898,0.9063202501790244,7.203453793744953,2.0725100832570695,0.03456829872126865,0.5559803443532587,evap,63,88.8,303.32564100905824,278.5940196556467,0.2281025372323342,0.1752348272056102,330.9827672029876,304.4891284071409
0.4,25.0,1.0,ok,,True,0.8753465842036884,0.8753465842036884,65.31153781855404,57.3404447513866,6.824687721808227,48.277962174660445,48.277962174660445,25.0,26.091597528285263,27.113170772594003,199.99999999999983,228.48092813652988,428.4822302371423,0.6745161771109639,8.068813872904306,1.275217724794641,inf,0.15193019382576267,evap,63,149.3,301.57270933352567,278.9980698061742,0.2150240318657661,0.1709669531155765,328.34013138646577,302.2529375414021
0.2,25.0,1.0,ok,,True,0.8942452249036762,0.8942452249036762,58.94532003696925,55.044002537920676,6.824687721808227,48.277962174660445,48.277962174660445,25.0,25.535092605775276,26.044678792735795,99.99999999999989,111.82614926545614,211.82684560954192,0.4118417118263773,9.884024596036824,0.5922518715570932,inf,0.0016733956487655632,des,63,175.4,299.84790925434055,279.1463383098015,0.20115363543728604,0.1677572967990855,325.5981350029216,300.110402619741
1.0,25.0,0.8,ok,,True,0.8182418125168816,0.8182418125168816,89.0590072054966,67.74052597544232,6.824687721808227,38.622369739728356,38.622369739728356,25.0,28.62269090053985,31.849412669292064,499.9999999999999,611.0663038130725,1111.0703041761892,1.3176453694947314,6.225667538651885,4.510054224306142,0.009573921373458472,1.767367849016864,evap,47,41.5,308.0545697021202,277.3826321509831,0.2572327873698494,0.18647530449785923,337.4636737048991,309.51964931648644
0.8,25.0,0.8,ok,,True,0.83613634082644,0.83613634082644,80.70599469245114,64.01620680016043,6.824687721808227,38.622369739728356,38.622369739728356,25.0,27.843188625636344,30.41503264395783,399.99999999999983,478.39088013402034,878.3938502960805,1.1199663752107696,6.641951592245506,3.1653858690086043,0.0220039015532707,1.1187103895023256,evap,55,57.9,306.00013176406276,278.03128961049765,0.2426417086939716,0.18086421118766452,334.57556849227103,307.0938080566705
0.6,25.0,0.8,ok,,True,0.8547444893599145,0.8547444893599145,72.9574435795551,60.71261045882943,6.824687721808227,38.622369739728356,38.622369739728356,25.0,27.090871457998446,29.013120708979613,300.00000000000006,350.98208146935065,650.98417369596,0.9078263586873699,7.207106910260758,2.127073425609876,0.03422405712536836,0.5559803443532587,evap,65,98.1,303.9831640033399,278.5940196556467,0.22878350552217433,0.17572534774079054,331.6889418764039,304.70841448174986
0.4,25.0,0.8,ok,,True,0.873773356736361,0.873773356736361,65.91837334244273,57.932928335540396,6.824687721808227,38.622369739728356,38.622369739728356,25.0,26.366446969661524,27.643999778504337,199.99999999999991,228.89230766548178,428.8936555560523,0.6761788195332218,8.082612383667655,1.2955065882996604,inf,0.15193019382576267,evap,70,181.4,302.00362512846283,278.9980698061742,0.21538983391851657,0.17129930545347796,328.8127945513902,302.3919670649603
0.2,25.0,0.8,ok,,True,0.8934678770733655,0.8934678770733695,59.23451684738508,55.32980506772378,6.824687721808227,38.622369739728356,38.622369739728356,25.0,25.66932127430624,26.30644835226019,100.00000000000004,111.92344186738823,211.92415148877205,0.4127758072030357,9.902787273672054,0.5965597101211584,inf,0.0016900063675961974,des,71,219.8,300.0596993954292,279.1463383098015,0.20130763996678233,0.1679352358629306,325.84245065909545,300.17491417910173
1.0,25.0,1.25,ok,,True,0.8250154118626201,0.8250154474601017,86.0582454753471,64.8713516441801,6.810693610715131,60.347452718325556,60.347452718325556,25.0,27.30327068233379,29.363827857855995,499.9999999999999,606.0492582766824,1106.0527603560868,1.3154840600602697,6.2377310955338805,4.107685584291,0.01092920878149295,1.767367849016921,evap,52,44.6,306.02898323086157,277.38263215098306,0.25473004943000177,0.1850231036184532,335.40982586522716,308.7977002457383
0.8,25.0,1.25,ok,,True,0.8416592131855785,0.8416592131855785,78.35330536846415,61.77303397262017,6.824687721808227,60.347452718325556,60.347452718325556,25.0,26.810078108991775,28.453234461397642,400.0000000000003,475.25173340175127,875.2543942148388,1.117786909289813,6.647643196685942,2.9600877699375325,0.022981191585557892,1.1187103895022688,evap,61,85.2,304.40633546216645,278.0312896104977,0.2408092143320998,0.17971046240362834,332.91190578880287,306.546655138407
0.6,25.0,1.25,ok,,True,0.858940089634163,0.858940089634163,71.25883879054135,59.073817088352826,6.824687721808227,60.347452718325556,60.347452718325556,25.0,26.332935903447435,27.56163249807912,300.00000000000006,349.2676656037502,649.2695834501363,0.9047344653125898,7.197379636583291,2.03192582558748,0.03476942807824568,0.5559803443532587,evap,67,104.9,302.8076963626106,278.5940196556467,0.22761754244176233,0.17486268636706487,330.43769905945334,304.3165340384729
0.4,25.0,1.25,ok,,True,0.8765795183935237,0.8765795183935237,64.83327073479882,56.87338923824956,6.824687721808227,60.347452718325556,60.347452718325556,25.0,25.872304377293744,26.689268563797327,199.99999999999974,228.1595631695031,428.1608300857093,0.6732908667915857,8.058938100135634,1.2596330793684525,inf,0.15193019382576267,evap,69,182.4,301.232947945207,278.9980698061742,0.2147355403724244,0.17070983232506742,327.96796726607664,302.14576898829614
0.2,25.0,1.25,ok,,True,0.8948536931975799,0.8948536931975875,58.71444967035877,54.81578492675021,6.824687721808227,60.347452718325556,60.347452718325556,25.0,25.427846698593783,25.835442994240907,100.00000000000001,111.75011151003832,211.75079769399977,0.41122303239809993,9.872050316156326,0.5888598344359445,inf,0.0016670232159867737,des,66,203.2,299.6807715809364,279.1463383098015,0.20102334350527748,0.1676189209821729,325.4038420211106,300.06121031835886
1.0,25.0,0.6,ok,,True,0.8117708229487983,0.8117708229487983,91.97061171663096,70.48219130454754,6.824687721808227,28.966777304796267,28.966777304796267,25.0,29.86110528130672,34.1725928981931,499.99999999999983,615.9373875790765,1115.9419143159607,1.3205800962856884,6.2181357736366385,4.968246811965837,0.008268398052286408,1.767367849016864,evap,44,28.9,309.99287853159143,277.3826321509831,0.2596617661678924,0.18791923612678835,339.43815598841104,310.2320549840294
0.8,25.0,0.6,ok,,True,0.8308476399662023,0.8308476399662023,82.95459258679753,66.1585670507593,6.824687721808227,28.966777304796267,28.966777304796267,25.0,28.81026729836219,32.24507618294871,400.0,481.43604285410436,881.4393350605828,1.1232320401242237,6.643451211897716,3.3871978595855863,0.0211634045976542,1.1187103895023256,evap,51,60.3,307.522397802071,278.03128961049765,0.24435939579913182,0.18199911249229933,336.16091441475544,307.63796514116467
0.6,25.0,0.6,ok,,True,0.8507167709903832,0.8507167860475411,74.57506381920497,62.305024242341915,6.842912686165028,28.966777304796267,28.966777304796267,25.0,27.798391074577808,30.364487724733692,300.0,352.643799817105,652.6460693620284,0.9111987391530695,7.2196521311100925,2.2274270719806806,0.033725649185293305,0.5559803443532587,evap,65,81.1,305.10377931680176,278.5940196556467,0.22990716287933513,0.17657738958576974,332.8868108323989,305.0958267107885
0.4,25.0,0.6,ok,,True,0.871072674243784,0.871072674243784,66.96759181112627,58.957388650095936,6.824687721808227,28.966777304796267,28.966777304796267,25.0,26.82642021941672,28.53116681371273,200.00000000000003,229.60196768154702,429.60339541939027,0.6787280600414718,8.102680165238546,1.3319604519365185,0.04647893695268468,0.15193019382576267,evap,70,171.5,302.7369880855874,278.9980698061742,0.21606820430331455,0.1718883386906554,329.6307672653924,302.63305890450147
0.2,25.0,0.6,ok,,True,0.892130994268829,0.892130994268829,59.721321703032885,55.81075860549515,6.824687721808227,28.966777304796267,28.966777304796267,25.0,25.893478265161207,26.743309922615822,100.0,112.09116221991346,212.09189526694908,0.4146269090482927,9.94095661019286,0.6039563277146704,inf,0.0017332278396224865,des,71,229.9,300.4196464141832,279.1463383098015,0.20155371629509777,0.16824482770829954,326.2554207672473,300.2892601090956
1.0,25.0,1.5,ok,,True,0.8269787200977833,0.8269787200977833,85.1600936285846,64.06683899232968,6.824687721808227,72.41694326199067,72.41694326199067,25.0,26.915749129143308,28.631792298439677,500.00000000000017,604.6104789018989,1104.6138466248387,1.3153217494310365,6.243412799192272,4.006184590837828,0.011357900171319657,1.767367849016864,evap,54,51.8,305.4422795616838,277.3826321509831,0.25398622757985345,0.18461025167105433,334.8121229573911,308.59495040277056
0.8,25.0,1.5,ok,,True,0.8432574005192373,0.8432574005192373,77.67944198953404,61.130594426694245,6.824687721808227,72.41694326199067,72.41694326199067,25.0,26.506111892968818,27.8747336705124,400.0000000000001,474.35101044319254,874.3535854654822,1.1169533973089225,6.648081199423605,2.9056455869691176,0.02322068047695347,1.1187103895023256,evap,61,77.2,303.9441372580987,278.03128961049765,0.24031385346179113,0.1793891780253795,332.4370383902484,306.38941529173337
0.6,25.0,1.5,ok,,True,0.860152138772628,0.860152138772628,70.76659708111968,58.598745417102975,6.824687721808227,72.41694326199067,72.41694326199067,25.0,26.10953225786443,27.133075457396103,300.0,348.77550897923396,648.7773783615569,0.9039460128860569,7.195406440663398,2.005779503273878,0.034934908263229425,0.5559803443532587,evap,67,100.7,302.4663928192794,278.5940196556467,0.22727998891544895,0.174618404501768,330.0751485806496,304.20575866675574
0.4,25.0,1.5,ok,,True,0.8773887855092447,0.8773887855092447,64.51414401439656,56.56160438321706,6.824687721808227,72.41694326199067,72.41694326199067,25.0,25.72638978020734,26.407031820114582,200.00000000000014,227.94911822803647,427.9503626372292,0.6726635578924015,8.05457983335149,1.2494384013836521,inf,0.15193019382576267,evap,71,199.6,301.00890760184717,278.9980698061742,0.21453158390987906,0.1705410673257534,327.71992517397075,302.0771636821134
0.2,25.0,1.5,ok,,True,0.8952526969706915,0.8952526969706928,58.567453681361364,54.670526527539494,6.824687721808227,72.41694326199067,72.41694326199067,25.0,25.356414807433453,25.696038719387786,99.99999999999994,111.70030577777032,211.70098509022898,0.41068224717685187,9.860961636366012,0.5867112247757931,inf,0.0016544081118468057,des,87,291.6,299.57048961097684,279.1463383098015,0.20095481422001787,0.16753106939461357,325.2794923070247,300.0285286285352
0.4,35.0,1.0,ok,,True,0.8087824602811828,0.8087824602811828,91.46105036390935,82.83392325448995,6.824687721808227,48.277962174660445,48.277962174660445,35.0,36.16635194363079,37.205915037627335,200.00000000000009,247.28528352416015,447.28774753776275,0.6774924274178196,7.961181510715074,3.429872144404417,0.006390992608711676,0.04143249856451803,des,43,35.5,311.6885145019281,278.9980698061742,0.26549526974688636,0.20590908932642532,349.9052015129628,312.5891562760599
0.6,35.0,1.0,ok,,True,0.7931053716696557,0.7931053716696557,98.68068253261308,85.48419691174479,6.824687721808227,48.277962174660445,48.277962174660445,35.0,36.78083470443744,38.34503202336242,300.00000000000017,378.2599522285876,678.2635838870644,0.8964097850714257,6.997608734053828,6.204403079883907,-0.009961567947553873,0.38393914396425544,des,39,24.5,313.5001517907897,278.5940196556467,0.28349891487221107,0.2104134079124987,352.35775136990867,314.8307905722482
0.8,35.0,1.0,ok,,True,0.7650472703768777,0.7746203672712608,100.0,87.98986895857286,10.23703158271234,48.277962174660445,48.277962174660445,35.0,37.42830487422867,39.519403949396974,399.9999999999996,516.381981291134,916.3879742681859,1.322605026362966,7.71447550875063,10.237031582712325,0.003883408723964421,1.098468264525934,des,44,74.0,315.34995073242703,278.03128961049765,0.277302463695213,0.21221057864051326,350.8772923827976,319.225556660447
1.0,35.0,1.0,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,1007.3,nan,nan,nan,nan,nan,nan
0.4,35.0,0.8,ok,,True,0.8073858926192407,0.8073858926192407,92.09404797006232,83.45199817392444,6.824687721808227,38.622369739728356,38.622369739728356,35.0,36.459918074307666,37.76003114311908,200.0000000000002,247.71302276682118,447.71556187138424,0.6791581535826657,7.974332550890573,3.5641337096072,0.006252668536284034,0.041939163878680574,des,45,32.0,312.1410172244467,278.9980698061742,0.265856810054514,0.20624508792620191,350.39394368461586,312.7313193875447
0.6,35.0,0.8,ok,,True,0.7910490508833968,0.7910490508833968,99.70593280320476,86.47514310516516,6.824687721808227,38.622369739728356,38.622369739728356,35.0,37.23057115779699,39.18735263260794,300.0000000000002,379.2432336085581,679.2470227502833,0.8980570260297839,7.001834200988798,6.676300437346719,-0.010422386010466078,0.38362272712691947,des,35,23.6,314.19009207310467,278.5940196556467,0.2842738485595115,0.21094961086646488,353.0986125705272,315.05291636916303
0.8,35.0,0.8,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,264,1333.3,nan,nan,nan,nan,nan,nan
1.0,35.0,0.8,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.4,35.0,1.25,ok,,True,0.8098779244219118,0.8098779244219118,90.96601888789831,82.35056107838312,6.824687721808227,60.347452718325556,60.347452718325556,35.0,35.93209233871272,36.76341212059134,200.00000000000014,246.95079834749106,446.95320419529185,0.6761438752930033,7.950378536053295,3.3314265338112237,0.006484281124597646,0.041004968824836396,des,44,38.8,311.3315810666754,278.9980698061742,0.2652257285705934,0.2056519370643842,349.5230319140037,312.47890357429276
0.6,35.0,1.25,ok,,True,0.7947206509704001,0.7947206509704001,97.88433298817957,84.71466938337426,6.824687721808227,60.347452718325556,60.347452718325556,35.0,36.42240153993589,37.67299184050398,299.9999999999998,377.4911343170488,677.4946445873829,0.8949135723824692,6.992708965974101,5.880071799447941,-0.009650091362584323,0.38343606767335814,des,40,22.7,312.95640471867677,278.5940196556467,0.2829350934978088,0.21000670572292612,351.7821699917018,314.6571926825491
0.8,35.0,1.25,ok,,True,0.7736787893398397,0.7783467279299112,100.0,88.04736785747235,10.23703158271234,60.347452718325556,60.347452718325556,35.0,36.93396183870237,38.60576734142353,399.99999999999994,513.9097855063113,913.9152714293216,1.2653429785269914,7.390292725628835,10.237031582712318,-0.001897643614892086,0.8887500163477284,des,40,41.4,314.60774163523126,278.0312896104977,0.28151134964047614,0.2124918972359901,351.0752328480203,318.47048557486585
1.0,35.0,1.25,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,960.3,nan,nan,nan,nan,nan,nan
0.4,35.0,0.6,ok,,True,0.8049915835775763,0.8049915835775763,93.19072914154118,84.52297505434296,6.824687721808227,28.966777304796267,28.966777304796267,35.0,36.9511039633486,38.686098630424794,199.99999999999991,248.4498025571296,448.4524722343232,0.681714924058609,7.9933873702897245,3.8220985688308207,0.005935460196013431,0.042596979808934066,des,44,36.0,312.9106538060841,278.9980698061742,0.266545841174308,0.20684558328385294,351.2397785225193,312.9777968669451
0.6,35.0,0.6,ok,,True,0.7872679092633725,0.787258956665072,99.97696143037875,86.68247485202568,6.824687721808227,28.966777304796267,28.966777304796267,35.0,37.986221864066806,40.5981482100633,299.99999999999983,381.0690211399278,681.0733125846214,0.9484834883581699,7.379452898513502,6.812881395822341,-0.003328393847782274,0.5559803443532587,evap,41,28.6,315.3658240604803,278.5940196556467,0.2792036492063208,0.210882147374621,353.38171624702477,315.873167785353
0.8,35.0,0.6,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,35.0,0.6,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.2,35.0,1.5,ok,,True,0.827269663632304,0.8272704568910756,83.69970825516619,79.47728278777993,6.816182375591206,72.41694326199067,72.41694326199067,35.0,35.380697648958574,35.726220481167445,99.99999999999984,120.87945262279149,220.88080299767185,0.4219014444043235,9.953229550425382,1.4023884729994869,0.02488836865910693,0.00012973050831988076,des,61,276.6,309.6132543443531,279.1463383098015,0.24637209913732783,0.2024697462100275,347.0934959920574,310.2556283688829
0.4,35.0,1.5,ok,,True,0.8105974464005283,0.8105974464005283,90.63444641966228,82.0266360697799,6.824687721808227,72.41694326199067,72.41694326199067,35.0,35.776204251097,36.46878926958635,200.00000000000003,246.73159394728347,446.7339626377108,0.6754335721281753,7.945349979351199,3.2684820623768815,0.006573866408758788,0.04083666295451849,des,46,55.8,311.09614058816277,278.9980698061742,0.2650285605052628,0.2054829215410744,349.26839474160437,312.40884429579194
0.6,35.0,1.5,ok,,True,0.7957826895785387,0.7957826895785387,97.34686417771091,84.19477659131832,6.824687721808227,72.41694326199067,72.41694326199067,35.0,36.184099538786256,37.225836557090304,299.99999999999994,376.9873408014008,676.9907745941555,0.8943966815855688,6.99313689382019,5.6790649740323405,-0.009373098750870223,0.38459160065053766,des,44,43.4,312.59796310692275,278.5940196556467,0.282508046939562,0.20973597785220013,351.395620729106,314.54876832216064
0.8,35.0,1.5,ok,,True,0.777509880395001,0.7803988211314293,100.0,87.3738370684369,9.6654639860109,72.41694326199067,72.41694326199067,35.0,36.60781094643488,38.00036218956939,399.99999999999983,512.5584370054227,912.5636454793644,1.236746509068326,7.229567075472449,9.665463986010918,-0.004915409318781427,0.9116230993473664,des,47,47.2,314.1208096585563,278.03128961049765,0.2836855900125457,0.21257442401672638,351.06344790463453,318.0551586452181
1.0,35.0,1.5,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,1026.3,nan,nan,nan,nan,nan,nan
1.0,20.0,1.0,ok,,True,0.8579719648497734,0.8579719648497734,74.16920555688546,53.83792034427245,6.824687721808227,48.277962174660445,48.277962174660445,20.0,22.7842836288699,25.33997123621708,499.99999999999955,582.7696247482247,1082.772303294629,1.3162382163086446,6.288217469344952,3.005815023801363,0.033625545660530665,1.767367849016864,evap,53,65.0,301.7660666999163,277.3826321509831,0.2268788395156135,0.1676824123309932,325.58737243294695,303.5216573946143
0.8,20.0,1.0,ok,,True,0.8764686664340571,0.8764686664340571,66.32754306768126,50.40576661193472,6.824687721808227,48.277962174660445,48.277962174660445,20.0,22.18558883506779,24.223453226557126,399.99999999999983,456.3768396050182,856.378803496332,1.1073935515231483,6.636995014081416,2.1910037692619744,inf,1.1187103895023256,evap,56,78.2,299.9857593117764,278.03128961049765,0.2144396597067515,0.16211622589550292,322.8444563652286,301.1895790753888
0.6,20.0,1.0,ok,,True,0.8950268473512274,0.8950268473512274,59.01299038171484,47.31925888746298,6.824687721808227,48.277962174660445,48.277962174660445,20.0,21.608853732494822,23.13258790260062,299.99999999999994,335.18547615396125,635.1868331363173,0.8842432256758163,7.090707498698083,1.5149002095559132,inf,0.555980344353145,evap,55,73.7,298.23583860046205,278.59401965564683,0.20254862485639705,0.1568624061066489,320.11153133773405,298.94147306106794
0.4,20.0,1.0,ok,,True,0.9130998290328227,0.9130998290328227,52.35912093059611,44.71760259179041,6.824687721808227,48.277962174660445,48.277962174660445,20.0,21.053540756796735,22.06657909255705,199.99999999999986,219.0341008078434,419.0349544979359,0.646872690104134,7.806532414337885,0.9433559112448204,inf,0.15193019382576267,evap,65,221.7,296.51517688940703,278.9980698061742,0.19078490513237395,0.1521390608124932,317.3467594904306,296.82302266245824
0.2,20.0,1.0,ok,,True,0.9305132653061953,0.9305132653061953,46.28677099627569,42.537512738028965,6.824687721808227,48.277962174660445,48.277962174660445,20.0,20.51782915389117,21.023182061695138,99.99999999999999,107.46757056396604,207.46800846370377,0.38710266634606894,9.371680595007179,0.4452907978781183,inf,0.0036616901984984906,evap,71,220.3,294.8209859498011,279.1463383098015,0.17808579660938753,0.1483145689456951,314.43558793132576,294.86738024506593
1.0,20.0,0.8,ok,,True,0.8539023407048948,0.8539023407048948,75.79913338188958,55.370951035665996,6.824687721808227,38.622369739728356,38.622369739728356,20.0,23.493741555101963,26.692087428381114,500.00000000000006,585.5470539959534,1085.5499549559956,1.317690478879758,6.282989168885826,3.1238838485791662,0.03292147227292064,1.767367849016921,evap,55,86.3,302.8703773115663,277.38263215098306,0.2282158400892629,0.16850662790165766,326.7181534452551,303.9395488835439
0.8,20.0,0.8,ok,,True,0.8731755163492779,0.8731755163492779,67.59408206869679,51.612257205152105,6.824687721808227,38.622369739728356,38.622369739728356,20.0,22.74027291933595,25.289928111749873,400.0,458.09804845695703,858.1001496000642,1.1095902369217452,6.640090515649223,2.2541031595699166,inf,1.1187103895023256,evap,63,112.7,300.8540181854046,278.03128961049765,0.21541644604288973,0.1627950357234247,323.7560965561329,301.50952954308116
0.6,20.0,0.8,ok,,True,0.892551948404285,0.892551948404285,59.94442097917141,48.21826470133948,6.824687721808227,38.622369739728356,38.622369739728356,20.0,22.01551789408785,23.92146489831424,299.9999999999999,336.1148900479613,636.11632234105,0.8863723628737864,7.099870933214671,1.5454745637965177,inf,0.5559803443532587,evap,60,89.1,298.8760727360739,278.5940196556467,0.20325189882311862,0.15740668625007537,320.81155966163857,299.1681780719062
0.4,20.0,0.8,ok,,True,0.9114688049685784,0.9114688049685784,52.96855093560138,45.31335851356869,6.824687721808227,38.622369739728356,38.622369739728356,20.0,21.318782707826642,22.585640326647933,200.00000000000006,219.4260504690501,419.42693818093926,0.648643052754484,7.822200794734105,0.9553392987881494,inf,0.15193019382576267,evap,67,214.9,296.9351391496377,278.9980698061742,0.19123377947091322,0.1525373933538229,317.8275634672008,296.9655629810704
0.2,20.0,0.8,ok,,True,0.9297251410646489,0.9297251410646508,46.579495649848546,42.82705916054124,6.824687721808227,38.622369739728356,38.622369739728356,20.0,20.64770912362019,21.27953924020744,100.00000000000004,107.55867038885022,207.5591180534958,0.38818777015687483,9.394592638310566,0.4479253097606263,inf,0.0036616901984984906,evap,81,283.2,295.0277749613464,279.1463383098015,0.1782883082312801,0.14853959880642556,314.6843053401027,294.9351148930081
1.0,20.0,1.25,ok,,True,0.8611719400824345,0.8611728833235895,72.85569189804464,52.649377343040044,6.841372825059145,60.347452718325556,60.347452718325556,20.0,22.220749598875727,24.263430140609273,500.0000000000001,580.6035114230633,1080.6060250788641,1.3158912633704385,6.296110060378668,2.919474413096997,0.03426008878053699,1.7673678490153861,evap,67,98.6,300.8980893225488,277.3826321509846,0.22578662969490523,0.16703740777822082,324.69044673555607,303.2004475609876
0.8,20.0,1.25,ok,,True,0.8790553489773888,0.8790553489773888,65.32944282671959,49.4545173244025,6.824687721808227,60.347452718325556,60.347452718325556,20.0,21.744337209003845,23.37346380530431,399.9999999999998,455.0339184731912,855.0357794478555,1.1061330731325523,6.637339176270629,2.143443952363106,inf,1.1187103895023256,evap,65,1252.5,299.30263109865575,278.03128961049765,0.21364779516630722,0.16158554823221355,322.12278655998597,300.943093195465
0.6,20.0,1.25,ok,,True,0.8969681942591912,0.8969681942591912,58.26491680672991,46.59649455936568,6.824687721808227,60.347452718325556,60.347452718325556,20.0,21.284864770674403,22.503207881119522,300.0000000000002,334.4600197867341,634.4613208500009,0.8836183795226267,7.091907565320911,1.4911631247312858,inf,0.5559803443532587,evap,59,99.9,297.73160948128873,278.5940196556467,0.20191697515113866,0.15642817472349688,319.5439155412691,298.7704317889589
0.4,20.0,1.25,ok,,True,0.9143776596169623,0.9143776596169623,51.88195290645267,44.25111348760947,6.824687721808227,60.347452718325556,60.347452718325556,20.0,20.841905634272337,21.652055492300065,199.99999999999986,218.72800357325104,418.72883098043746,0.6454466018205117,7.793791024348821,0.9341549104715234,inf,0.15193019382576267,evap,64,212.4,296.184110142477,278.9980698061742,0.19044176190227655,0.15183111180891598,316.97063943413684,296.712355331304
0.2,20.0,1.25,ok,,True,0.9311302562466592,0.9311302562466592,46.05449153386189,42.30771763090627,6.824687721808227,60.347452718325556,60.347452718325556,20.0,20.414052247901054,20.818264664210346,99.99999999999989,107.39635977794882,207.39679016494674,0.3863347321803999,9.355726169533131,0.4432232666459899,inf,0.0036616901984984906,evap,81,306.8,294.6578206075756,279.1463383098015,0.17792122904689403,0.14813951078835125,314.23876018172393,294.8153039042297
1.0,20.0,0.6,ok,,True,0.8469532531632747,0.8469532531632747,78.60376991699822,58.007978287842036,6.824687721808227,28.966777304796267,28.966777304796267,20.0,24.68920240943271,28.962276021771004,499.99999999999994,590.3513542601748,1090.3546654003721,1.3204688680066645,6.275389878022912,3.3472988563378987,0.0316987158923292,1.767367849016864,evap,52,64.3,304.7587702463608,277.3826321509831,0.23054569173382572,0.16995110039082126,328.6621594888669,304.66559499637924
0.8,20.0,0.6,ok,,True,0.8675412100225245,0.8675412100225245,69.78558807241569,53.699968143113324,6.824687721808227,28.966777304796267,28.966777304796267,20.0,23.67279953227097,27.07769404141294,399.99999999999994,461.07319788257035,861.0755459421864,1.112390087275035,6.639609952388297,2.371042274193486,0.04325248028405648,1.1187103895023256,evap,65,109.4,302.3364884295468,278.03128961049765,0.21721008479584863,0.16399650649101322,325.3417717335531,302.06009815762167
0.6,20.0,0.6,ok,,True,0.8883091408131407,0.8883091408131407,61.537036590859095,49.754872981137055,6.824687721808227,28.966777304796267,28.966777304796267,20.0,22.697623430902922,25.241816524944397,300.0000000000001,337.72026675914424,637.7218341927905,0.8903404739871514,7.118111295499909,1.6003459856598339,inf,0.5559803443532587,evap,57,87.4,299.9675423233907,278.5940196556467,0.20445374630769428,0.1583518870013388,322.0076439148703,299.5640800175876
0.4,20.0,0.6,ok,,True,0.9086676492019603,0.9086676492019603,54.018379827675126,46.33958869337789,6.824687721808227,28.966777304796267,28.966777304796267,20.0,21.762656045900314,23.45308087549722,200.00000000000003,220.10247660478564,420.1034238911114,0.6514765986465513,7.846632586796141,0.9766110675730282,inf,0.15193019382576267,evap,63,192.2,297.6500320760836,278.9980698061742,0.19203950375412115,0.15323576634311448,318.65695250361875,297.21320939575827
0.2,20.0,0.6,ok,,True,0.9283700444998965,0.9283700444999018,47.08109587230668,43.323182134109004,6.824687721808227,28.966777304796267,28.966777304796267,20.0,20.864585439814732,21.707342921005818,100.0,107.71566854450631,207.71613313792503,0.3900517165131413,9.433966612708462,0.45250578127687197,inf,0.0036616901984984906,evap,79,314.1,295.3792980776551,279.1463383098015,0.17864541345470225,0.14893305894397726,315.11092915322234,295.0535094510798
1.0,20.0,1.5,ok,,True,0.8632795940389647,0.8632795940389647,72.05694742985483,51.85066334502636,6.824687721808227,72.41694326199067,72.41694326199067,20.0,21.846980299325935,23.548199626022836,499.99999999999994,579.1866313678116,1079.1890381996259,1.314542052645381,6.295931203455096,2.8640390185490396,0.03453113297105759,1.767367849016921,evap,64,153.9,300.3270661888099,277.38263215098306,0.2251661480384646,0.1666320957447031,324.1210249341,302.98467327679003
0.8,20.0,1.5,ok,,True,0.8807560457917595,0.8807560457917595,64.67859805549362,48.83432625729722,6.824687721808227,72.41694326199067,72.41694326199067,20.0,21.451360302003366,22.808330766008055,399.9999999999999,454.15527024900314,854.1570649202083,1.1050078433642654,6.63578242391208,2.1133740512420274,inf,1.1187103895023256,evap,65,151.1,298.8528809667028,278.03128961049765,0.2131572427321178,0.16124424020212402,321.65461351986954,300.7807386364626
0.6,20.0,1.5,ok,,True,0.8982433329646264,0.8982433329646264,57.788788842835935,46.13693098987682,6.824687721808227,72.41694326199067,72.41694326199067,20.0,21.069509412628577,22.084445390041083,300.0,333.98522314644805,633.9864868819436,0.8823392459874224,7.085727359890183,1.476341632341809,inf,0.5559803443533156,evap,61,108.4,297.39940270859734,278.59401965564666,0.20157939128639077,0.15615655870953735,319.18746122972067,298.6548011251396
0.4,20.0,1.5,ok,,True,0.9152162175224184,0.9152162175224184,51.56126720901527,43.93741947213471,6.824687721808227,72.41694326199067,72.41694326199067,20.0,20.701083241016022,21.37605394828455,199.99999999999983,218.52759617986203,418.5284069331168,0.6448193117584748,7.789160067171511,0.928076794769787,inf,0.15193019382576267,evap,67,217.4,295.96583222497696,278.9980698061742,0.19019068557384872,0.15162705213632585,316.7176215957906,296.64172013058976
0.2,20.0,1.5,ok,,True,0.9315349336430016,0.9315349336430016,45.895626667873785,42.150480438398745,6.824687721808227,72.41694326199067,72.41694326199067,20.0,20.34492857340865,20.681733810226206,99.99999999999997,107.34970465243298,207.35013035071657,0.3860302480340523,9.350091087282959,0.44182654726211595,inf,0.0036616901984984906,evap,81,307.7,294.55017219314294,279.1463383098015,0.17779313109734327,0.14802335804492708,314.10515351653135,294.7822759331549
0.2,40.0,1.0,ok,,True,0.7974891839697256,0.7975015129126317,95.61905621221963,91.24447574074713,6.824687721808227,48.277962174660445,48.277962174660445,40.0,40.58855303676887,41.11158645557032,99.99999999999999,125.39161165322483,225.393541194733,0.44502499994569783,10.399806538676959,3.4098638468358056,0.010394113417212747,0.00013535067432712822,des,108,586.6,314.9320550237349,279.1463383097995,0.2668338570504784,0.219643461066715,357.5284773494903,315.5431650467363
0.4,40.0,1.0,ok,,True,0.7782463469091924,0.7781722975886258,99.95980001007487,90.993316481509,6.824687721808227,48.277962174660445,48.277962174660445,40.0,41.205483804342805,42.25389452091531,200.00000000000003,257.01249018983754,457.0164245909871,0.8179054095186602,9.524679689423383,6.794226745013006,0.006990895363835681,0.15193019382576267,evap,40,31.9,316.7478356124567,278.9980698061742,0.2743861768204109,0.22122723065171612,357.51431843624465,319.0575993740635
0.6,40.0,1.0,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,1240.0,nan,nan,nan,nan,nan,nan
0.8,40.0,1.0,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,40.0,1.0,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.2,40.0,0.8,ok,,True,0.7968097094186809,0.7969726337214086,96.36978695625368,91.99246377079959,6.824937649337102,38.622369739728356,38.622369739728356,40.0,40.73600724279754,41.3899959142646,99.99999999999999,125.47482280923111,225.47673177725144,0.43527070834900183,10.167724920988311,3.730855154020932,0.008235032955615784,9.025410793128685e-05,des,117,486.9,315.159212020336,279.1463383098015,0.268621552197789,0.2199951437129774,358.0297317224958,315.51245514065204
0.4,40.0,0.8,ok,,True,0.7756348796413798,0.7755420071682989,99.95980001007487,90.96290619359263,6.824687721808227,38.622369739728356,38.622369739728356,40.0,41.51166962294667,42.82274326823767,200.0000000000001,257.88416120778675,457.8883435820579,0.8462197386527399,9.846158401465782,6.794329247774873,0.010153272511953637,0.15193019382576267,evap,43,44.2,317.21410715239904,278.9980698061742,0.27211930748010454,0.22113100942643327,357.4847171070249,319.46957117568974
0.6,40.0,0.8,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.8,40.0,0.8,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,40.0,0.8,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.2,40.0,1.25,ok,,True,0.7979094928214874,0.7982126814815174,96.147949070217,91.0711157110847,5.87542352545354,60.347452718325556,60.347452718325556,40.0,40.47045600252454,40.888827991326195,100.00000000000001,125.27989384282354,225.2817217613807,0.4263117315270801,9.965694534223857,3.3406801105132096,0.006778687696724406,0.00013701491485562656,des,129,535.0,314.7525394828159,279.1463383097996,0.2695921620198519,0.219818921786876,357.7404620121507,315.3294054428151
0.4,40.0,1.25,ok,,True,0.7801129250567242,0.7800513778946694,99.95980001007487,91.01491601083546,6.824687721808227,60.347452718325556,60.347452718325556,40.0,40.962228664456575,41.800672213132316,200.00000000000014,256.39336801095453,456.39712122146,0.7971179150883609,9.288717169610095,6.794153518901551,0.004545587557763908,0.1314104792946864,des,40,25.7,316.38099376892336,278.9980698061742,0.2761536151693663,0.22128642322393827,357.51281659561226,318.74880340583513
0.6,40.0,1.25,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,958.1,nan,nan,nan,nan,nan,nan
0.8,40.0,1.25,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,40.0,1.25,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.2,40.0,0.6,ok,,True,0.7956313970534886,0.795733597936824,96.56737305929083,92.18307339744052,6.824687721808227,28.966777304796267,28.966777304796267,40.0,40.98259471055496,41.85493449676119,100.0000000000001,125.67019949802275,225.67219282719128,0.44435439164407947,10.372745577834694,3.82778009725212,0.00968137727388707,0.00012769440274951194,des,124,472.6,315.5452112192143,279.1463383098015,0.26765662557407466,0.22014752980731936,358.2896280770023,315.6933155934612
0.4,40.0,0.6,ok,,True,0.7703981857343217,0.7702618873651335,99.95980001007487,90.901232783566,6.824687721808227,28.966777304796267,28.966777304796267,40.0,42.02883721440884,43.77819213532473,199.99999999999994,259.6519486173049,459.6566108344732,0.9008580961962428,10.466882618240664,6.794535024070994,0.01575457430239413,0.15193019382576267,evap,46,33.6,318.0116412202162,278.9980698061742,0.2681542876288607,0.22091027414988487,357.3384932884085,320.2365279991844
0.6,40.0,0.6,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.8,40.0,0.6,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,40.0,0.6,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.2,40.0,1.5,ok,,True,0.7983325731124696,0.798352063079107,95.18228897500238,90.84628646754908,6.878072241975878,72.41694326199067,72.41694326199067,40.0,40.392046935282224,40.74061830600368,100.00000000000001,125.25802164814,225.25991814758075,0.4449467212890018,10.403518066084732,3.258058970485078,0.010638663499388579,0.00013193768887731494,des,105,386.9,314.6341555950169,279.14633830979875,0.26652254257587293,0.21942536767499196,357.1745158072406,315.4717942892998
0.4,40.0,1.5,ok,,True,0.7812624889048706,0.7812082890424589,99.95980001007487,91.02816271617587,6.824687721808227,72.41694326199067,72.41694326199067,40.0,40.80076604624128,41.49931141435599,199.99999999999986,256.0136685763325,456.01730842699453,0.7840521718226616,9.14042337750193,6.794108435873875,0.0029519421430020953,0.11404715821777245,des,40,29.1,316.1393767393622,278.9980698061742,0.27731253856424026,0.22131757762856055,357.500851762995,318.5519882669743
0.6,40.0,1.5,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,926.5,nan,nan,nan,nan,nan,nan
0.8,40.0,1.5,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,40.0,1.5,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,15.0,1.0,ok,,True,0.8976656854912801,0.8976656854912801,61.47461687510894,42.04235717784752,6.824687721808227,48.277962174660445,48.277962174660445,15.0,17.678608473567408,20.212878470784347,500.0000000000003,557.0002374841332,1057.0020284612442,1.273198177689473,6.137480750488612,2.28820734773222,inf,1.767367849016864,evap,59,112.3,296.61151903929624,277.3826321509831,0.199830613545825,0.14876446818771094,314.9628566005235,297.52692853735294
0.8,15.0,1.0,ok,,True,0.9161401295679682,0.9161406669865823,53.84645125158959,38.6009535610126,6.818783989369073,48.277962174660445,48.277962174660445,15.0,17.10491410644528,19.12598503887824,399.9999999999998,436.61417336237315,836.615428488757,1.0484921261886433,6.340094488291422,1.6931167761012584,inf,1.1187103895023256,evap,55,89.7,294.8667638549284,278.03128961049765,0.18848452194208898,0.14256170856035352,312.17670759436413,295.27596901136764
