plr,T_reject_C,m_cw_ratio,status,limit,feasible,COP_start,COP,T11_C,T12_C,m11_kg_s,m13_kg_s,m15_kg_s,T_reject_in_C,T14_C,T16_C,Q_evap_kW,Q_des_kW,Q_reject_kW,m1_kg_s,FR,m_geo_kg_s,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x4,x_x1,x_T3,x_T5
0.6,15.0,1.0,ok,,True,0.9336889057595317,0.9336889057595317,46.5780681342038,35.36854902295545,6.824687721808227,48.277962174660445,48.277962174660445,15.0,16.552803557413824,18.064135847467355,300.0,321.3061632728278,621.3069850766126,0.8168353367229798,6.608074250286409,1.1836569702432143,inf,0.5559803443532019,evap,51,82.6,293.15148877172635,278.5940196556468,0.1770932027131699,0.13633334585674214,309.3027864055604,293.1833786580977
0.4,15.0,1.0,ok,,True,0.9495369234843762,0.9495369697887955,39.831455992687694,32.46012632674143,6.803352794984947,48.277962174660445,48.277962174660445,15.0,16.02027312708924,17.025125223178236,199.99999999999997,210.62897639939786,410.62945947890057,0.5783981483235525,7.041303008691853,0.742520729727497,inf,0.15193019382576267,evap,63,176.0,291.4632292090573,278.9980698061742,0.1654847504059195,0.13028341414829248,306.34032722745536,291.27749520825967
0.2,15.0,1.0,ok,,True,0.9630732835396886,0.9630732835396886,33.643625586321015,30.02112395120679,6.824687721808227,48.277962174660445,48.277962174660445,15.0,15.503998786091643,16.005262417753272,99.99999999999991,103.83425821185588,203.834488115589,0.33432439985520424,8.164213456335448,0.35328435989964135,inf,0.0036616901984984906,evap,73,224.3,289.7978243275435,279.1463383098015,0.15221973710060488,0.12469193920545849,303.12125052867873,289.5936014815997
1.0,15.0,0.8,ok,,True,0.8933956627488138,0.8933956627488138,63.04767647471797,43.52253946194605,6.824687721808227,38.622369739728356,38.622369739728356,15.0,18.361153553728627,21.53251081781991,500.0000000000002,559.6624439182885,1059.6644021653915,1.2756144310237767,6.137671917527696,2.359400751524641,inf,1.767367849016921,evap,64,121.9,297.6852470756616,277.38263215098306,0.20124920073820643,0.14970438433957475,316.0908931389284,297.95739060217693
0.8,15.0,0.8,ok,,True,0.9127478676894627,0.9127481684990769,55.05094446799052,39.782194942704564,6.833705517087383,38.622369739728356,38.622369739728356,15.0,17.63894588646491,20.16748603518664,400.0,438.236979053883,838.2383363586181,1.0523796925703568,6.3543042826240015,1.732745618520863,inf,1.1187103895023256,evap,58,98.4,295.7115837516262,278.03128961049765,0.18955992081198794,0.14338458079906677,313.0870253125049,295.60774047820405
0.6,15.0,0.8,ok,,True,0.9312028406099142,0.9312028406099142,47.5,36.26055443922729,6.824687721808227,38.622369739728356,38.622369739728356,15.0,16.945067488441623,18.835458235562896,299.99999999999994,322.1639656978576,622.1648415998236,0.8195396100192058,6.622820441244976,1.2034260016491996,inf,0.5559803443532587,evap,53,91.7,293.7753369421159,278.5940196556467,0.17801181912983272,0.13705739806422443,310.02642640334835,293.41714770549163
0.4,15.0,0.8,ok,,True,0.947955279195765,0.9479566151282202,40.42838262312729,33.089094424323946,6.844446006198866,38.622369739728356,38.622369739728356,15.0,16.27696536896508,17.53357136845443,200.00000000000003,210.9801195626955,410.9806266486387,0.580879216241794,7.066521169371626,0.7507499916262229,inf,0.15193019382576267,evap,68,216.6,291.87336365051993,278.9980698061742,0.16611374751249114,0.1308535079330526,306.84017280472483,291.42737691961287
0.2,15.0,0.8,ok,,True,0.962350406849604,0.962350406849604,33.949799331633436,30.32457662738142,6.824687721808227,38.622369739728356,38.622369739728356,15.0,15.630343540856472,16.257058884192645,99.99999999999996,103.91225408982234,203.9124906415797,0.3356617333187505,8.194023333846886,0.3550895234064983,inf,0.0036616901984984906,evap,82,289.4,290.0004517844784,279.1463383098015,0.15255196780850921,0.12503971405382042,303.3839655814238,289.66605418556765
1.0,15.0,1.25,ok,,True,0.9010032849883701,0.9010205635494358,60.186349840136195,40.908688073786266,6.853803595526556,60.347452718325556,60.347452718325556,15.0,17.13646152805444,19.162119723504702,500.00000000000006,554.9262916157261,1054.927957533292,1.2712408606331844,6.137018517679732,2.235951499816696,inf,1.767367849016125,evap,67,107.7,295.7677400645416,277.38263215098385,0.19873198341756104,0.14803324008711405,314.08105496288505,297.1911430410078
0.8,15.0,1.25,ok,,True,0.91879384927494,0.918801695149823,52.79937690536282,37.73293017308623,6.879835793101509,60.347452718325556,60.347452718325556,15.0,16.68004362086515,18.295798683360488,400.0,435.34965391501004,835.3508318955019,1.0453254963772056,6.3282124933042265,1.6646789352976914,inf,1.1187103895023256,evap,57,106.7,294.20215514697185,278.03128961049765,0.18765283058585644,0.14191956403309777,311.4647679321392,295.017331171311
0.6,15.0,1.25,ok,,True,0.9356360978095902,0.9356360978095902,45.8692034721748,34.683012967581874,6.824687721808227,60.347452718325556,60.347452718325556,15.0,16.240215754848066,17.44867028105159,300.00000000000017,320.63747936011407,620.6382588358356,0.8136015540647688,6.587488967716893,1.1687963646059356,inf,0.5559803443532587,evap,58,111.8,292.6602027011558,278.5940196556467,0.17646877567674024,0.13578213552841661,308.75428317455993,292.9979467987244
0.4,15.0,1.25,ok,,True,0.9507735483240284,0.9507735483240284,39.335273567913305,31.99654490743029,6.824687721808227,60.347452718325556,60.347452718325556,15.0,15.815409747482818,16.619019284084345,200.0000000000002,210.35503180809906,410.35549672460854,0.5768290670717608,7.026104600790727,0.7364998045276252,inf,0.15193019382576267,evap,72,250.8,291.1399166384205,278.9980698061742,0.16495752237942254,0.1298328519979429,305.9414933088737,291.16228519822823
0.2,15.0,1.25,ok,,True,0.9636392153669979,0.9636392153669979,33.39835118566812,29.777976995075733,6.824687721808227,60.347452718325556,60.347452718325556,15.0,15.403026789908267,15.803969321800935,100.00000000000001,103.77327780492561,203.77350266434843,0.3334602089416765,8.145342251809627,0.3518543361411622,inf,0.0036616901984984906,evap,81,266.1,289.6379470885872,279.1463383098015,0.15194013535420467,0.12441871552427756,302.9118030204342,289.53787343158996
1.0,15.0,0.6,ok,,True,0.8860927237137403,0.8860927237137403,65.75079765454046,46.0647396890966,6.824687721808227,28.966777304796267,28.966777304796267,15.0,19.511350557852722,23.747930585702136,500.00000000000034,564.2750319677939,1064.2773000461657,1.280380160735294,6.140936224385506,2.4909715335221976,inf,1.767367849016921,evap,62,96.9,299.52182279840383,277.38263215098306,0.2036657703492544,0.15132444373076043,318.0216826577707,298.7049369788648
0.8,15.0,0.6,ok,,True,0.9069324382375611,0.9069324582368872,57.15054349576351,41.802130808606535,6.841830138741619,28.966777304796267,28.966777304796267,15.0,18.536634777049528,21.9130815945436,399.9999999999999,441.0471765203065,841.0487191639277,1.058529601967839,6.375469567882331,1.8043827714634673,inf,1.1187103895022688,evap,57,84.0,297.1542571306567,278.0312896104977,0.19145341187661333,0.1448082977167284,314.65746938578934,296.1810934915985
0.6,15.0,0.6,ok,,True,0.926931478642054,0.926931478642054,49.06131066214791,37.77007298791881,6.824687721808227,28.966777304796267,28.966777304796267,15.0,17.60282844320443,20.126147552890586,300.0000000000001,323.64851870118525,623.6494933036543,0.8256922629055297,6.6602935577130316,1.2382976297621193,inf,0.5559803443532019,evap,51,80.1,294.8389452148123,278.5940196556468,0.17946269037457532,0.13828081805714068,311.2402795845825,293.8282478895347
0.4,15.0,0.6,ok,,True,0.945237338179399,0.945237338179399,41.48502898924553,34.10331774394723,6.824687721808227,28.966777304796267,28.966777304796267,15.0,16.706373396790013,18.383084405074612,199.99999999999991,211.58707122722802,411.58762077352367,0.5852145522517858,7.110711490744235,0.7644978833072226,inf,0.15193019382576267,evap,68,186.0,292.5715420592836,278.9980698061742,0.1671904900943121,0.13183414467739202,307.69538866686077,291.68837148485306
0.2,15.0,0.6,ok,,True,0.9611076586343605,0.9611076586343605,34.50033791242001,30.870427659374627,6.824687721808227,28.966777304796267,28.966777304796267,15.0,15.841250768214195,16.677183006679627,99.99999999999994,104.04661652794455,204.04686394628382,0.337033679116365,8.22265392022997,0.35835609995039047,inf,0.0036616901984984906,evap,80,281.2,290.34491100342166,279.1463383098015,0.15324035577873268,0.1256562769636012,303.8525623532201,289.7903338591693
1.0,15.0,1.5,ok,,True,0.9032262323182129,0.9032267466558138,59.4493036134848,40.1257188550947,6.820814333250373,72.41694326199067,72.41694326199067,15.0,16.776885272652294,18.463976374739843,500.0000000000004,553.5708523371837,1053.5724384797288,1.2695579120272698,6.134789091245891,2.2013221932606153,inf,1.7269197398782126,des,63,105.6,295.2127060580122,277.38263215098306,0.19804253572231184,0.14755972419319796,313.50872497595043,296.97013171876165
0.8,15.0,1.5,ok,,True,0.9205494862493716,0.9205495816772679,52.2246550778365,37.08612501172138,6.834076063937322,72.41694326199067,72.41694326199067,15.0,16.397923143531273,17.743780961946925,400.00000000000006,434.5230370657369,834.5241670274938,1.0443179770131352,6.32689245359533,1.644436397969568,inf,1.1187103895023256,evap,58,99.9,293.7646268069661,278.03128961049765,0.18702813838556334,0.141486518999744,310.9803952913312,294.85225438645625
0.6,15.0,1.5,ok,,True,0.9369074034932651,0.9369135662268855,45.4058271708363,34.22383614608327,6.817941923971251,72.41694326199067,72.41694326199067,15.0,16.032410663436394,17.039121086387638,300.0000000000002,320.20029468476224,620.2010472724958,0.8117901435511827,6.576487881290352,1.1590546017620054,inf,0.5559803443532587,evap,56,118.5,292.33653249591475,278.5940196556467,0.17603345758517946,0.1354166699173992,308.38861695470587,292.878030043737
0.4,15.0,1.5,ok,,True,0.9515842628552794,0.9515842628552794,39.024205874460804,31.691729538861864,6.824687721808227,72.41694326199067,72.41694326199067,15.0,15.679067049847276,16.34859346762221,200.00000000000003,210.1758171156481,410.17626983879984,0.5752743527341251,7.009733906285671,0.7325886145292057,inf,0.15193019382576267,evap,68,229.7,290.92675854442234,278.9980698061742,0.16466349982182263,0.1295453558411887,305.6890233914951,291.08566305524215
0.2,15.0,1.5,ok,,True,0.9640104036468977,0.9640104036468977,33.24313241248435,29.624152232229733,6.824687721808227,72.41694326199067,72.41694326199067,15.0,15.335761582342343,15.669843049776034,99.99999999999999,103.73332032693338,203.73354174629156,0.33267667133755474,8.127672333471166,0.35095008280613327,inf,0.0036616901984984906,evap,84,294.8,289.53247136723746,279.1463383098015,0.15178362780612562,0.12424330220928845,302.77837272086623,289.50110791981217
1.0,10.0,1.0,ok,,True,0.9373953319589641,0.9373954498365668,49.53213618521654,30.93626755668356,6.82938196609373,48.277962174660445,48.277962174660445,10.0,12.582352464925691,15.096448707259867,499.9999999999998,533.3928173933145,1033.393863239588,1.148125377465193,5.583968776826942,1.8388564498709072,inf,1.078093748986987,des,54,98.2,291.4692288589174,277.3826321509828,0.17357212115911755,0.12736149044520534,304.6848141812743,291.2592117008068
0.8,10.0,1.0,ok,,True,0.9534809228475115,0.9534813640385484,42.137671947197944,27.523801253857414,6.834916786950958,48.277962174660445,48.277962174660445,10.0,12.036438406158027,14.041654557243419,399.9999999999999,419.5152785218236,819.5159525180914,0.9072647920042604,5.534568073271106,1.3781709285568717,inf,0.9751996653400852,des,54,106.6,289.76210938021217,278.03128961049765,0.16194252369903667,0.11934004520841339,301.74416348829385,289.20983569305764
0.6,10.0,1.0,ok,,True,0.9672402903045314,0.9672407135699354,35.01646423339844,24.19391135950923,6.82350759525782,48.277962174660445,48.277962174660445,10.0,11.509587021639845,13.009166709428257,300.0,310.16064128726197,610.1610336151041,0.6653799350573026,5.429900950526358,0.974166759681855,inf,0.5559803443532019,evap,53,122.3,288.0814541589958,278.5940196556468,0.14953458919562698,0.11038073648544555,298.60718548537835,287.36994002448614
0.4,10.0,1.0,infeasible,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,234,1032.7,nan,nan,nan,nan,nan,nan
0.2,10.0,1.0,skipped,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,10.0,0.8,ok,,True,0.9331713221390039,0.9331793944519144,51.032786750841765,32.35544184981569,6.830310310184382,38.622369739728356,38.622369739728356,10.0,13.23946891802575,16.385417574828352,499.9999999999999,535.8026580662613,1035.8038257738376,1.156722474499894,5.6156642006664566,1.885917580555596,inf,1.121975146748241,des,60,112.5,292.5140962005542,277.3826321509831,0.17510214099407967,0.12859975830849496,305.7919661531045,291.7080704261682
0.8,10.0,0.8,ok,,True,0.950277085362697,0.950277201563418,43.33249736102197,28.67201199260245,6.836157217060148,38.622369739728356,38.622369739728356,10.0,12.552155083061905,15.060788778534459,400.00000000000006,420.92980799908787,820.930552592755,0.914561170393012,5.571190617258852,1.4050779456520146,inf,1.021877194975616,des,63,106.2,290.5860384674705,278.0312896104977,0.1634254656399028,0.12057685642759432,302.69060162597333,289.5499811361228
0.6,10.0,0.8,ok,,True,0.9650484266003486,0.9650484266003486,35.90913756145087,25.06387493567553,6.824687721808227,38.622369739728356,38.622369739728356,10.0,11.890143120988,13.765802183359142,299.99999999999994,310.8652288640409,610.8656580279694,0.6725371382342696,5.482577474552679,0.9877149454736318,inf,0.555980344353145,evap,61,138.5,288.69173248856373,278.59401965564683,0.15080689781273032,0.11157389548109077,299.3535581665063,287.61522500577877
0.4,10.0,0.8,ok,,True,0.9692188589478921,0.9745217799181796,27.51953125,20.760994990880874,7.229970202631623,38.622369739728356,38.622369739728356,10.0,11.251578314374626,12.498115237930222,200.0,205.22886622071383,405.22914756151783,0.5794183506777363,7.109956793248238,0.6166661956597407,inf,0.15193019382581952,evap,137,330.3,286.82837381664046,278.99806980617416,0.1225788707806879,0.09882818771312578,294.03768064744617,286.15426397411625
0.2,10.0,0.8,infeasible,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,216,858.2,nan,nan,nan,nan,nan,nan
1.0,10.0,1.25,ok,,True,0.940693754983211,0.9406940961495299,48.36052208719775,29.81513667618708,6.823959368554644,60.347452718325556,60.347452718325556,10.0,12.060170914904859,14.069779123783064,500.0000000000002,531.5224173794769,1031.5233736354157,1.1423357196373534,5.563664417707823,1.8031374647699159,inf,1.0376808581298178,des,65,113.5,290.6480193963607,277.38263215098306,0.17228203599880726,0.12636533952864784,303.80031658420876,290.912298750792
0.8,10.0,1.25,ok,,True,0.9559810038675297,0.9559811304353492,41.20095885285353,26.627024761355415,6.835724951046279,60.347452718325556,60.347452718325556,10.0,11.625880104810221,13.228995411729045,399.9999999999999,418.41830059746246,818.4189213354406,0.9010791941419151,5.502950034368218,1.3577670059055664,inf,0.941756684337804,des,56,102.1,289.1137894041525,278.03128961049765,0.16079765175448663,0.1183624541217676,301.00620015545434,288.94415492804603
0.6,10.0,1.25,ok,,True,0.968937573902367,0.9689462527131057,34.31537738726024,23.51838812694399,6.827624175016625,60.347452718325556,60.347452718325556,10.0,11.206108543941752,12.405179282171048,299.9999999999998,309.6146965427467,609.615060641624,0.6590608403904559,5.3827577905057,0.9638628565188552,inf,0.5559803443532587,evap,61,143.0,287.6007036666289,278.5940196556467,0.14858815427629224,0.10944053517988184,298.0300502184747,287.17801442687306
0.4,10.0,1.25,infeasible,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,234,1004.4,nan,nan,nan,nan,nan,nan
0.2,10.0,1.25,skipped,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
1.0,10.0,0.6,ok,,True,0.9259267752702433,0.9259268860039735,53.63433839654565,34.80814066793738,6.82938196609373,28.966777304796267,28.966777304796267,10.0,14.34611353079481,18.548387798236035,499.9999999999999,539.9994400830631,1040.0008317994748,1.1688049464936496,5.656843653777656,1.972198623803299,inf,1.2066614776373399,des,58,115.4,294.3010330105267,277.3826321509829,0.17787121651572427,0.13072230460384143,307.7234208954318,292.47833061563375
0.8,10.0,0.6,ok,,True,0.9447183823385064,0.9447420933465647,45.389151954982346,30.626985626262012,6.828846342599108,28.966777304796267,28.966777304796267,10.0,13.418307241353034,16.767990345378564,400.0,423.395975279431,823.3968503694846,0.9279859561157641,5.6393104915197005,1.4531380314487818,inf,1.092534183450482,des,60,91.9,291.99258998798996,278.03128961049765,0.16581555698376987,0.12263429684867919,304.28962042582185,290.1424998283747
0.6,10.0,0.6,ok,,True,0.9612415550116162,0.9612451919663427,37.42650127410889,26.566527452459752,6.842408608698832,28.966777304796267,28.966777304796267,10.0,12.527588543668287,15.03117990038163,299.99999999999994,312.0951891434836,612.0956845698338,0.6840334520798222,5.566365493908005,1.0119142645663315,inf,0.5559803443532587,evap,57,112.2,289.73175933508725,278.5940196556467,0.15299647007066897,0.11358207225763187,300.6372237404717,288.03991372326374
0.4,10.0,0.6,ok,,True,0.9742762131554851,0.9743072204844815,29.716092140892645,22.56861142817189,6.8380424431089475,28.966777304796267,28.966777304796267,10.0,11.667569165498378,13.33119145500757,200.00000000000009,205.2740611945261,405.2743003547467,0.4476456254105663,5.486586283942619,0.6312010849392062,inf,0.15193019382576267,evap,106,269.7,287.51154271513377,278.9980698061742,0.13803999339304807,0.10298067652382453,296.59862238983123,286.2006198113792
0.2,10.0,0.6,infeasible,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,219,762.5,nan,nan,nan,nan,nan,nan
1.0,10.0,1.5,ok,,True,0.9428444862834041,0.9428563393634251,47.53331756591797,29.09169158811204,6.846616128884644,72.41694326199067,72.41694326199067,10.0,11.713712844746965,13.387474755464496,500.00000000000006,530.3034822225176,1030.3043821051667,1.1387482339639756,5.551343189422102,1.7806479478973993,inf,1.0242351262037346,des,53,93.5,290.10777197496674,277.38263215098306,0.17141083992925152,0.12570307220847562,303.21558140916346,290.6862263012557
0.8,10.0,1.5,ok,,True,0.9576161094710887,0.9576161794075547,40.58863965580819,26.038869457914586,6.835386743451784,72.41694326199067,72.41694326199067,10.0,11.353128740449733,12.688480519960422,399.9999999999999,417.70388658999747,817.7044733547389,0.8967898254910369,5.4807627694474945,1.3446699043406427,inf,0.9204277622899326,des,59,107.2,288.68691596045574,278.0312896104984,0.16005435361899076,0.11771640997048977,300.52350026243676,288.7702663298398
0.6,10.0,1.5,ok,,True,0.9700533002438346,0.9700595939872937,33.87202063528589,23.05916218560941,6.809779212165671,72.41694326199067,72.41694326199067,10.0,11.004248077795012,12.00314769022981,299.99999999999994,309.25935051772655,609.2596970407866,0.6557271154565925,5.358431409013921,0.9570103573907905,inf,0.5559803443532587,evap,65,144.8,287.283897879968,278.5940196556467,0.14787067747990848,0.10880249774396483,297.6373734161341,287.054640067168
0.4,10.0,1.5,infeasible,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,234,965.6,nan,nan,nan,nan,nan,nan
0.2,10.0,1.5,skipped,min_load,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan
0.2,30.0,1.0,ok,,True,0.8587791842919927,0.8587791842920823,71.54508786315024,67.48265294603794,6.824687721808227,48.277962174660445,48.277962174660445,30.0,30.553502451624183,31.067456271089668,99.99999999999999,116.44436873773671,216.44537661084158,0.4214587765937278,10.02623444677818,0.8526172093145282,0.042920897698106364,0.0004104885004494463,des,69,224.7,304.8762855316226,279.1463383098015,0.2236013268209391,0.1854933454346409,336.6004641523239,305.27096493279885
0.2,30.0,0.8,ok,,True,0.8580362258437566,0.8580362258437899,71.84041848517842,67.77446597725657,6.824687721808227,38.622369739728356,38.622369739728356,30.0,30.692347849578823,31.334942013396073,99.99999999999991,116.545195864732,216.54622089441315,0.4222307223528364,10.040767158596882,0.8610828959012918,0.04288109795105388,0.0004161190971672113,des,79,268.4,305.09336945757565,279.1463383098015,0.22374973084180574,0.1856576595650792,336.8484378401395,305.33404417997195
0.2,30.0,1.25,ok,,True,0.8593608523200453,0.8593608523204073,71.31913834859478,67.25945313610549,6.824687721808227,60.347452718325556,60.347452718325556,30.0,30.44256706133791,30.85365399877128,100.00000000000001,116.36555206114468,216.36654618037429,0.42070035343288154,10.011205280855371,0.8462315531643021,0.04291898767695057,0.0004036042984694177,des,78,259.2,304.7049373574945,279.1463383098015,0.22350805193488227,0.18536935874086752,336.4097964730538,305.22124806578006
0.2,30.0,0.6,ok,,True,0.8567588544516375,0.8567588544516385,72.33068763047156,68.25867305340569,6.824687721808227,28.966777304796267,28.966777304796267,30.0,30.924213432710303,31.78135118428537,100.0,116.71895712592803,216.72001283867874,0.423963166397457,10.075428685875279,0.8755219318298687,0.042884128500299656,0.0004325190362237663,des,81,302.6,305.4622126472546,279.1463383098015,0.22396323867584925,0.1859418510446083,337.2634038777171,305.4475121154403
0.2,35.0,1.0,ok,,True,0.8263561531929383,0.8263561531929383,84.083004427038,79.86117521831574,6.824687721808227,48.277962174660445,48.277962174660445,35.0,35.57153915471656,36.089990460585796,100.00000000000001,121.01319705022144,221.01457655298634,0.42312813409301736,9.977016406845445,1.4307024504499788,0.02488835579560167,0.0001334694420620508,des,78,271.9,309.904584977703,279.1463383098015,0.24652223812284013,0.20267818635553972,347.41702300146187,310.33951237414203
0.2,35.0,0.8,ok,,True,0.8256514006795646,0.8256514006795646,84.37315087733755,80.14771803547973,6.824687721808227,38.622369739728356,38.622369739728356,35.0,35.71490070303412,36.363124989718244,100.00000000000007,121.11649046763998,221.11789288831403,0.42417769579468856,9.997822930020284,1.4525916812329147,0.024904780570842444,0.00013760200079104834,des,77,288.2,310.1268832032374,279.1463383098015,0.24662851563811386,0.20284145674888537,347.6632757078791,310.4062537233529
0.2,35.0,1.25,ok,,True,0.8269079640053201,0.826908186510321,83.84212105000105,79.62536484487612,6.828336663729799,60.347452718325556,60.347452718325556,35.0,35.45699349841584,35.87167356496161,100.0,120.93241018935281,220.93377283880363,0.4226189884933024,9.968111270200064,1.4131998329414934,0.024936859742717088,0.000131667027687854,des,78,314.4,309.7290865313732,279.1463383098015,0.2463966285693051,0.2025480580678802,347.2161419612153,310.2904895110941
0.2,35.0,0.6,ok,,True,0.8244407060214745,0.8244407060214747,84.87734770035185,80.64570979252335,6.824687721808227,28.966777304796267,28.966777304796267,35.0,35.95429709229933,36.818962245328805,99.99999999999993,121.29435054532009,221.29579200234284,0.4258012449642618,10.029369382401693,1.4921553290308176,0.024886304477309773,0.0001438359228131958,des,72,267.8,310.50448574464065,279.1463383098015,0.24684882809357173,0.2031330804985323,348.08971894197254,310.5219549016211
