T_source_C,T_cond_C,T_DH_supply_C,m_cw_ratio,status,limit,feasible,Q_abs_kW,COP,m6_kg_s,Q_evap_kW,Q_des_kW,Q_cond_kW,m_source_kg_s,T14_C,T_source_out_C,m_DH_kg_s,m_cw_kg_s,T_cond_out_C,FR,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x3,x_x6,x_x20,x_T2,x_T4
90.0,5.0,85.0,1.0,ok,,True,1130.8526393903187,0.5195835463238252,2.2988240828755893,1029.1165156586446,1147.3431651595124,1045.614647553449,10.23703158271234,63.31482843650474,39.379399514191505,26.925062842626637,48.277962174660445,10.156718661082493,5.583201287614538,-0.01794677023158464,0.5656504079472029,shex,19,61.7,289.9170346342,311.08975005215484,0.23115815863179004,0.32378117173109666,0.31436597412832507,353.04088841295953,353.57919783123924
90.0,10.0,85.0,1.0,ok,,True,1066.1883750197544,0.5180170113349797,2.250818344372355,977.0646904325055,1081.1464333143465,992.031071717367,10.23703158271234,64.85444727058336,42.12965168669206,25.385437500470342,48.277962174660445,14.892457419058019,5.7270754989885315,0.004044338899185096,0.30088156667960675,shex,18,15.4,294.3140210917227,313.9128184520156,0.2198506164828136,0.302626929307014,0.29433833667194037,353.4095070153146,353.68908323727084
90.0,15.0,85.0,1.0,ok,,True,1001.9620761162939,0.5160169894037798,2.207902585956335,926.1974483072398,1015.5255892888445,939.7699469346578,10.23703158271234,66.38067197312773,44.838958421093764,23.856239907530806,48.277962174660445,19.634718185922054,5.894249211926428,0.025841262534701204,0.06628204398924709,shex,19,17.3,298.7258900180242,316.6932842793355,0.20916192372127212,0.2830220611076469,0.275723650905059,353.74270441165504,353.80167304804155
90.0,20.0,85.0,1.0,ok,,True,938.2433444041972,0.513399709924594,2.2414465232918377,876.8195994552387,950.690869029448,889.276924257512,10.23703158271234,67.88861282807903,47.49534065615194,22.33912724771898,48.277962174660445,24.38569880492645,6.2857975230392995,0.048791592026418695,0.017756841930349765,shex,22,24.3,303.157656636809,319.41874206847774,0.19966057187743802,0.2633912008889688,0.25717006139214754,353.9547423157232,353.96844246554497
90.0,25.0,85.0,1.0,ok,,True,874.8099605233292,0.5105114920827591,2.279922800589849,827.4040815416176,886.1909581201214,838.7956220048334,10.23703158271234,69.38876661006134,50.1448119339513,20.82880858388879,48.277962174660445,29.136737226230878,6.737782487522266,0.07159740589830799,0.00010887078491350621,shex,23,23.0,307.5895551537468,322.13734159628376,0.1904380311886862,0.24518049541540496,0.23992885192885,354.1480476464464,354.1481199944418
90.0,30.0,85.0,1.0,ok,,True,811.5334718549982,0.5074567549211406,2.322940586369591,777.3466138718396,821.8703912917065,787.6947123454211,10.23703158271234,70.88474916610755,52.80504260108154,19.3222255203571,48.277962174660445,33.88471989359732,7.266119639624065,0.09447046287820582,0.020618537372627088,shex,21,18.9,312.0144807941742,324.86759854839283,0.18137720165160615,0.22809437315000738,0.22372143687212365,354.33166877545614,354.34337041416086
85.0,5.0,85.0,1.0,ok,,True,1015.5110359215569,0.5178667363236371,2.1949256404237514,932.024694255595,1028.9258065058993,945.4469767335111,10.23703158271234,61.069006635080825,39.39176165479023,24.178834188608498,48.277962174660445,9.662715924450083,5.897934620760004,-0.011878267378965468,1.2960149503535945,shex,16,14.1,288.7897776141083,311.2379356746665,0.22877992787307944,0.31412737219341463,0.3052713985209361,350.9506068821546,352.3107075845877
85.0,10.0,85.0,1.0,ok,,True,950.7841218717576,0.5159836867120445,2.152123671546935,879.8358806954955,962.8272622622827,891.887282711742,10.23703158271234,62.60634179931043,42.14291626366082,22.6377171874228,48.277962174660445,14.398572461760295,6.093274559052325,0.010342709530450911,1.0812013313708917,shex,18,15.4,293.1870328304293,314.0620981463229,0.2176290294248733,0.2933828693771096,0.2855880621684222,351.303290935031,352.39710744573205
85.0,15.0,85.0,1.0,ok,,True,886.7315576221082,0.5137586545750407,2.102187858586701,828.4629082834113,897.5061819221344,839.2464681285808,10.23703158271234,64.12559452902656,44.85701341671262,21.11265613385972,48.277962174660445,19.13896069031972,6.2867907981075115,0.032137138344435656,0.8728671592326123,shex,18,16.8,297.5946288412329,316.8480618674178,0.20696736378320482,0.2744052873457869,0.2675361556226334,351.6273840263229,352.4828864375383
85.0,20.0,85.0,1.0,ok,,True,823.4326228614595,0.5113187272831149,2.0351873672321332,777.3981467823914,833.0115232032115,786.9865072663503,10.23703158271234,65.62562615435485,47.54472102502746,19.60553863955856,48.277962174660445,23.881227197358157,6.450764300079196,0.053513276482833105,0.6537748403070509,shex,20,17.3,302.0065108659476,319.6072048820306,0.19659607154144454,0.25699944060688773,0.25094974032353995,351.9367977500028,352.57396122836076
85.0,25.0,85.0,1.0,ok,,True,760.9003370344889,0.5087613964780967,1.9465982331951979,726.2513987876746,769.3422966102571,734.7031278738668,10.23703158271234,67.10645968920386,50.215137403614506,18.116674691297355,48.277962174660445,28.623378209866928,6.568088027798521,0.07462830068723492,0.4286724709543819,shex,19,17.5,306.4181293455244,322.34917135928487,0.18637733815449653,0.24086927876259703,0.2355523291300698,352.2393748412413,352.66893809364296
85.0,30.0,85.0,1.0,ok,,True,699.1676776720224,0.5062107044743126,1.8341390072734118,674.6553184738112,706.5238456414377,682.0212912116041,10.23703158271234,68.56750568865681,52.87621692136349,16.646849468381486,48.277962174660445,33.36356412744942,6.624967655127996,0.09570732165664764,0.20808535570375852,shex,22,21.8,310.8252637061146,325.0824295547021,0.1761876102710038,0.2257185196652191,0.22106615521379647,352.54171932494035,352.7644195967203
80.0,5.0,85.0,1.0,ok,,True,900.2386911715045,0.515883111073602,2.093500865227004,834.152269907737,910.8916593227079,844.81262351449,10.23703158271234,58.814272013025914,39.41336641781783,21.434254551702487,48.277962174660445,9.166411623047338,6.298053525159005,-0.005204772162951676,1.93446555194555,evap,15,12.5,287.6572686898222,311.39645591899927,0.2265122312528251,0.3042939597797108,0.2960090395928096,348.7518029378017,351.0789378582096
80.0,10.0,85.0,1.0,ok,,True,835.6080033737387,0.5137082105808223,2.0476862269151153,781.5873518182545,845.0325584007426,791.0200417615134,10.23703158271234,60.346038149337744,42.167699524530235,19.895428651755683,48.277962174660445,13.90111961436861,6.539564843195744,0.017012044559227224,1.768476531374347,evap,16,13.6,292.051903057243,314.2243230278369,0.21544751063967657,0.284163475668295,0.27686668526703545,349.0860635558153,351.13788251518247
80.0,15.0,85.0,1.0,ok,,True,771.80826827242,0.5112494850441289,1.988862194199315,729.5576759333311,780.0932691542728,737.8514742324741,10.23703158271234,61.856411093872225,44.88819065300771,18.376387339819523,48.277962174660445,18.638905092984885,6.768058338814923,0.038735818051038096,1.6080985095924234,evap,15,14.2,296.45355989417715,317.0175993985665,0.2048113751183442,0.26580715817923606,0.2593774668845096,349.39246584133645,351.2058194003244
80.0,20.0,85.0,1.0,ok,,True,708.8424080566488,0.5086217659869057,1.9095568808902783,677.5978547888972,716.0554559011092,684.8202067443625,10.23703158271234,63.34581730214836,47.5860903475853,16.877200191824972,48.277962174660445,23.377367702210336,6.9584684688040666,0.06006498178537889,1.452958415731132,evap,18,17.7,300.85676186472335,319.78818661435236,0.19442733753820512,0.24894605093090147,0.24328645335669566,349.681192680554,351.28954427371826
80.0,25.0,85.0,1.0,ok,,True,646.707270945366,0.5059370393989692,1.8075871923555016,625.3283522211754,652.9083068572459,631.5389848791381,10.23703158271234,64.8145082371284,50.27047741072789,15.397792165365857,48.277962174660445,28.114597596875058,7.0984146027667325,0.08122493265370256,1.2327847678504895,shex,19,17.0,305.2571509234386,322.5456944175743,0.18417377459508702,0.2332423533239155,0.22827820393972487,349.9572743755142,351.3892067557585
80.0,30.0,85.0,1.0,ok,,True,585.4020069914528,0.5033488908889961,1.6803284828185843,572.370217857935,590.6441794868917,577.6220054417518,10.23703158271234,66.26266165066988,52.95034330932111,13.93814302360602,48.277962174660445,32.848692088890346,7.1695666065834365,0.10246069476568775,1.0030796366933146,shex,17,14.8,309.65038535651036,325.29964439555636,0.17391192085176774,0.21841212855282383,0.214084987817679,350.2278435463596,351.5036802168537
75.0,5.0,85.0,1.0,ok,,True,785.1282951057058,0.5136067083849234,1.9883340230123752,735.3319510076012,793.3246694921647,743.5355361447098,10.23703158271234,56.54867213767875,39.44615227734607,18.693530835850137,48.277962174660445,8.666937512196057,6.799281578213948,0.002167883397181103,1.741268371749527,evap,12,10.8,286.5175266275629,311.5674832864406,0.2243185291254972,0.2944244752002811,0.28671427182557513,346.42590058523984,349.8835545436033
75.0,10.0,85.0,1.0,ok,,True,720.7102352160204,0.511146334228478,1.934446513921936,682.1718438988245,727.8162298762855,689.2857701861377,10.23703158271234,58.07228251257783,42.206172665925976,17.159767505143343,48.277962174660445,13.399390781541058,7.0927378494956494,0.024268309994368353,1.5774334213010661,evap,13,11.9,290.9070159806191,314.4018702976882,0.21330941232009842,0.2749823520061888,0.2681913954755412,346.7338556215346,349.9248148800992
75.0,15.0,85.0,1.0,ok,,True,657.221649771509,0.5084527265396782,1.86298436964039,629.2734619093098,663.3179934346144,635.378356375107,10.23703158271234,59.57239734940572,44.93661025333677,15.648134518369261,48.277962174660445,18.133532448913,7.365299483837372,0.04586649854796898,1.419016942665678,evap,14,12.3,295.3003580623901,317.2063083758258,0.20268351781010166,0.257251305361848,0.2512725350593128,347.01146204149524,349.9905571430667
75.0,20.0,85.0,1.0,ok,,True,594.6193165537911,0.5056421684491519,1.7691376060934152,576.1952282256926,599.7733789368386,581.3582958605878,10.23703158271234,61.05033262744746,47.64905131408187,14.157602775090265,48.277962174660445,22.867118569976014,7.5973853555222215,0.06714480024151248,1.2656164155218335,evap,14,10.6,299.69243245183816,319.9930015250427,0.19228702004174952,0.24089234855424907,0.23564178200610308,347.2638302272433,350.08642615416335
75.0,25.0,85.0,1.0,ok,,True,532.865601913147,0.5028575518198576,1.650963310162218,522.5360999382701,537.138951146653,526.8186853481266,10.23703158271234,62.50709857343196,50.353833623242565,12.687276236027309,48.277962174660445,27.598142396052026,7.775574606365812,0.08836118979623142,1.1168716896956425,evap,14,10.5,304.0786599809403,322.77284854650463,0.1819919464471134,0.22557046284332233,0.22098518323763722,347.4950870191165,350.2150240789028
75.0,30.0,85.0,1.0,ok,,True,471.88935519263504,0.5002793290869428,1.5063343726164589,467.91199610199527,475.33975898026597,471.37158299611684,10.23703158271234,63.94443841692703,53.061633453458796,11.235460837919883,48.277962174660445,32.32469069176443,7.879545682261833,inf,0.9724512087233848,evap,14,11.6,308.4546748681947,325.55706301054073,0.1716524551461224,0.21099999691458976,0.20703234238700602,347.7115557381597,350.37985115015505
70.0,5.0,85.0,1.0,ok,,True,670.248840371426,0.5109988451248176,1.8736015676880329,635.3534694331263,676.2910612070743,641.4026603548169,10.23703158271234,54.27066675151195,39.49346944025439,15.958305723129191,48.277962174660445,8.163242859746333,7.430327849692063,0.01025904728582705,1.536101377721991,evap,14,12.7,285.36815377828026,311.7546621316989,0.2221793637884758,0.28459670999159903,0.27746586802984785,343.9453865954925,348.74010591414674
70.0,10.0,85.0,1.0,ok,,True,606.1157824961743,0.5082501080882262,1.8069045813034883,581.3488888794778,611.2052746131146,586.4460117162192,10.23703158271234,55.78444696509206,42.26330062537477,14.431328154670817,48.277962174660445,12.892209954604596,7.790245268746038,0.03220761750429513,1.373798881256505,evap,15,14.1,289.7496880849935,314.60004128846145,0.21120812947106238,0.2658610950382727,0.2595879407265704,344.21297493978295,348.7846284262647
70.0,15.0,85.0,1.0,ok,,True,542.9575748342348,0.5053125852906479,1.719749733007743,527.325571995185,547.1728486644433,531.5490182253825,10.23703158271234,57.27372787419961,45.009068279915596,12.92756130557702,48.277962174660445,17.621471254229732,8.130666819100165,0.053704864925945395,1.2166385826744772,evap,13,9.7,294.1318937329045,317.4213831252319,0.20059567021082822,0.2487127015724523,0.24320581340297764,344.4416872802889,348.87295790343023
70.0,20.0,85.0,1.0,ok,,True,480.6795416241706,0.5023372006229542,1.607295187046975,472.7981792680609,484.08803387337946,476.2151993008069,10.23703158271234,58.74096902477277,47.74452008796118,11.44475099105168,48.277962174660445,22.3485782364196,8.430126671099476,0.07497089302187798,1.0640775161727447,evap,15,11.1,298.5091834779825,320.23311427619984,0.19018187384542912,0.23280960301993048,0.2279979229933164,344.63250069142526,349.0128376335507
70.0,25.0,85.0,1.0,ok,,True,419.1602189769972,0.4994931369955047,1.4687583000074182,417.3434604093947,421.82766714259316,420.01954709609623,10.23703158271234,60.18903497249306,50.48236465788045,9.980005213738028,48.277962174660445,27.071434865222784,8.68039600270486,0.09631673727186618,0.915651167961471,evap,14,11.5,302.87677440899,323.0485354421201,0.17984436236283277,0.2178049871262379,0.21363902754422015,344.78726636284733,349.2123438426328
70.0,30.0,85.0,1.0,ok,,True,358.1710395208921,0.497004011872927,1.301098081019972,360.4993278705265,360.1609303256762,362.4976527707318,10.23703158271234,61.62329413896623,53.23871774990283,8.527881893354575,48.277962174660445,31.787750788510152,8.854401957145852,inf,0.770829259078198,evap,15,11.2,307.2294402076807,325.884408805739,0.16941676488210833,0.2034221418849638,0.19986515551054604,344.9090747056477,349.48555828481176
65.0,5.0,85.0,1.0,ok,,True,555.6246037847849,0.5080054275755587,1.7425467607977656,533.9213093636089,559.8162249703987,538.11957086981,10.23703158271234,51.9796653163603,39.56160054339142,13.229157232971069,48.277962174660445,7.653875631420135,8.240569091370228,0.01897049130163586,1.3180233547017224,evap,14,9.9,284.2058367679544,311.9646884939785,0.22008731287853112,0.27484220409565924,0.2683032795486301,341.2674374800722,347.6841701573313
65.0,10.0,85.0,1.0,ok,,True,491.7830107338675,0.504951213535507,1.658507335186484,478.75796883640555,495.1638627214593,482.1460252124753,10.23703158271234,53.483364846708184,42.34830175160198,11.709119303187322,48.277962174660445,12.377827636020015,8.701127441121752,0.04081708649590632,1.1564110125773936,evap,14,10.6,288.5759272196424,314.8285586838405,0.20915596114372267,0.25677785428179195,0.25104691816742747,341.46854770836154,347.7660223062362
65.0,15.0,85.0,1.0,ok,,True,428.87317619173365,0.5017836690084949,1.5492798168335946,423.17780687148087,431.51955113375357,425.8317973935769,10.23703158271234,54.96361890262733,45.121252014374534,10.211266099803183,48.277962174660445,17.100099478560082,9.147296098786173,0.06227567185809968,0.9993693550642888,evap,16,11.4,292.9421837361386,317.6792610272134,0.1985474620691261,0.24017172430717879,0.23517192914497217,341.61294691541525,347.9216393107891
65.0,20.0,85.0,1.0,ok,,True,366.6830835717464,0.4986805209722749,1.4117499014418504,366.6402977371649,368.6663127091912,368.63133187053035,10.23703158271234,56.42547399673731,47.898069516276564,8.730549608851105,48.277962174660445,21.818000610994034,9.569983065609934,0.083642007014884,0.8461591903920294,evap,14,11.1,297.2984667984723,320.5351698597586,0.18812011694196903,0.2246506744779872,0.22032792986847768,341.69475127785745,348.1659031001071
65.0,25.0,85.0,1.0,ok,,True,304.85607597974047,0.4958753790278927,1.2430454131801632,308.53714176345846,306.24650927680125,309.9352707628397,10.23703158271234,57.87724815998115,50.701220262064794,7.2584779995176305,48.277962174660445,26.528525827569467,9.960666536746881,inf,0.6958863067302445,evap,13,9.7,301.6379188752375,323.4196021474979,0.17773088436092133,0.20988349965414901,0.20620338649099662,341.707328801272,348.52633167161105
65.0,30.0,85.0,1.0,ok,,True,242.67103412422773,0.4936398712326233,1.0393674720173824,248.0539115905495,243.54137531015388,248.9314499049445,10.23703158271234,59.33565860650111,53.56636360497504,5.777881764862565,48.277962174660445,31.227669730965147,10.305568125432925,inf,0.5472211704857273,evap,14,11.7,305.9514001137291,326.36935656063764,0.1672137086136232,0.19556352242310962,0.1925063407119822,341.6360513193818,349.0519272687814
60.0,5.0,85.0,1.0,ok,,True,441.1716360571016,0.5045404627996438,1.5870334749794919,430.5806801521753,443.8222044233947,433.2374394902847,10.23703158271234,49.67748095916852,39.66293633930337,10.504086572788133,48.277962174660445,7.13662231504361,9.32626770532639,0.028099326055201712,1.0856016521086644,evap,14,11.0,283.02552461821614,312.21058934057925,0.21806416889781446,0.26513270045277676,0.2592168773956485,338.3201450160034,346.7825287841333
60.0,10.0,85.0,1.0,ok,,True,377.46586260185495,0.5011915514717036,1.4767154263427622,373.68585399090927,379.45106839627124,375.67765935719933,10.23703158271234,51.17463966528419,42.48336801491246,8.987282442901309,48.277962174660445,11.852751394686265,9.947594903518148,0.04992884780913953,0.9231820754121145,evap,14,11.5,287.3777640613536,315.11061220399773,0.20716399186047754,0.24769960794778534,0.2425575368824258,338.40337038050035,346.96779918123195
60.0,15.0,85.0,1.0,ok,,True,314.40101320565236,0.4978494675160782,1.334660983289595,315.7196036832697,315.7986236521822,317.1240116054371,10.23703158271234,52.655082884027536,45.31200363268999,7.485738409658389,48.277962174660445,16.56397895950431,10.586425968262978,0.07148959616307915,0.7640959216917054,evap,16,13.6,291.7188188154488,318.0203378439466,0.19656124091089672,0.2315560325282539,0.22713138445951242,338.38841717570426,347.2852426872228
60.0,20.0,85.0,1.0,ok,,True,251.36230121619295,0.4947922134489712,1.1546212400886435,255.76812433720522,252.24775461945993,256.66026203712585,10.23703158271234,54.133163631483455,48.18444969334553,5.984816695623642,48.277962174660445,21.265786363936286,11.247163568984831,0.09313248994420986,0.6067056768196721,evap,15,11.8,296.0383778547673,320.97665109910895,0.18610109993350252,0.21632418408199552,0.2125861815648651,338.24518809326946,347.7875523215258
60.0,25.0,85.0,1.0,ok,,True,187.01045503083526,0.4923953311909734,0.9279070646828048,192.33424473863604,187.46313185002228,192.79304316402988,10.23703158271234,55.639939307476084,51.16658514959238,4.452629881686554,48.277962174660445,25.95080868055652,11.959636007811087,inf,0.37091909662467515,des,13,10.9,300.31963526807135,324.0475253417318,0.1756321953356732,0.20163148442188858,0.19857764336890243,337.91351366459816,348.5879213430108
60.0,30.0,85.0,1.0,ok,,True,117.91856658498145,0.4913235507855653,0.6323506454720395,121.96934230126942,118.03251878689603,122.08812232421195,10.23703158271234,57.25477249567098,54.417981443411065,2.8075849186900346,48.277962174660445,30.60210910411297,12.791649013051524,inf,0.0596002701641396,des,18,27.2,304.52394322772244,327.3973563534846,0.16493218898857767,0.18704064044001634,0.1847119430575944,337.2123547551445,349.97860175888263
90.0,5.0,85.0,0.8,ok,,True,1120.8181622046618,0.519399738427532,2.2856873678205423,1020.8644848749101,1137.0460400666445,1037.1000691716824,10.23703158271234,63.554321343298454,39.81082005336066,26.686146719158614,38.622369739728356,11.393408523662401,5.591572479136331,-0.014632056779719349,0.5092203880832358,shex,17,14.7,290.59687963603676,311.5327145044739,0.229299085907129,0.32053025447758937,0.31128660265421004,353.1071687920076,353.5944782185939
90.0,10.0,85.0,0.8,ok,,True,1056.694860619938,0.5177596577855261,2.2407185128617066,969.4685326750829,1071.4298740093127,984.2119612254401,10.23703158271234,65.08043724458179,42.5323148471752,25.15940144333186,38.622369739728356,16.067369320508192,5.741488648387432,0.007194786381657825,0.25636150987548945,shex,23,20.7,294.9621367280447,314.32610801316645,0.2182032411860093,0.2997327932221527,0.2915857656342725,353.4653821653974,353.7032620624898
90.0,15.0,85.0,0.8,ok,,True,993.0541713456532,0.5157324653531229,2.1969455103214894,919.1021094435971,1006.4198191898998,932.4768125749046,10.23703158271234,66.59245607110881,45.21576754439161,23.644146936801267,38.622369739728356,20.748437762997582,5.905770611198908,0.028770959926332607,0.024470040084679567,shex,22,19.2,299.3412311979544,317.08001919881144,0.20765903725449683,0.28050759098643335,0.27332692275702636,353.7930490171224,353.8148285973187
90.0,20.0,85.0,0.8,ok,,True,929.8720857406281,0.5130524735343558,2.2414465232918377,870.2639619534967,942.1668004105418,882.5685632126053,10.23703158271234,68.08686757907407,47.8460679338977,22.13981156525305,38.622369739728356,25.440768487525645,6.328499083926217,0.05172650501587572,0.00323280323743802,shex,25,21.6,303.74225141661674,319.7786401445334,0.19838618099973104,0.26099584146140264,0.25489846975069175,353.98649825489133,353.98896045306486
90.0,25.0,85.0,0.8,ok,,True,866.8788231859785,0.5101076044734472,2.2918126241552175,821.2639664167654,878.1398761917064,832.5356738677431,10.23703158271234,69.57602052768209,50.474874063188054,20.639971980618537,38.622369739728356,30.13233084422626,6.818787815901126,0.07453747183931902,0.014458022957398953,shex,26,22.4,308.1417757537272,322.4759932421613,0.18935672861018513,0.24289973036680781,0.23777327007097046,354.1648303016598,354.17416898997385
90.0,30.0,85.0,0.8,ok,,True,804.1898785505882,0.5071193312307649,2.322940586369591,771.4014619627274,814.3986229972388,781.6214291047356,10.23703158271234,71.05852927381653,53.11709642103568,19.14737806072829,38.622369739728356,34.81845991111214,7.317321675113946,0.09709093131201951,0.015221320689704498,shex,24,24.8,312.5307223991256,325.187969147465,0.1802860359788877,0.22622085156768978,0.22193849896247106,354.35717730185075,354.36571679385776
85.0,5.0,85.0,0.8,ok,,True,1006.4027348656327,0.5176532202639886,2.1843699575675086,924.5587311776002,1019.6052293062072,937.7688330417755,10.23703158271234,61.285786766080264,39.782186874437,23.96196987775316,38.622369739728356,10.781061469972485,5.91257979766715,-0.008831057018444999,1.2514101616451967,shex,18,15.9,289.40474401001626,311.63880516332006,0.2271263820818387,0.3112204158612937,0.30251058818364984,351.0078090778127,352.3231877595735
85.0,10.0,85.0,0.8,ok,,True,942.2634905450152,0.5157250246016585,2.142144189354978,872.9421425044552,954.1235331873755,884.8105301868487,10.23703158271234,62.80877513456613,42.5056857493621,22.434845012976552,38.622369739728356,15.454589536418553,6.108570690338664,0.013176647431137778,1.0432440765184765,shex,20,17.1,293.7691586494923,314.4345114054232,0.21615129673610484,0.2908614519122362,0.28318540125561015,351.3520378723599,352.4074431882312
85.0,15.0,85.0,0.8,ok,,True,878.806024185085,0.5134831051870377,2.0911596561849244,822.0409810566774,889.4194648814172,832.6634201017265,10.23703158271234,64.31367725629582,45.19445880636357,20.923952956787737,38.622369739728356,20.13311836115497,6.298397653466889,0.03475362664738446,0.8368234133916985,shex,20,17.1,298.14330891532427,317.19449100568835,0.20562430390441586,0.27222975799482596,0.2654594158511875,351.670640658753,352.4928660708794
85.0,20.0,85.0,0.8,ok,,True,816.0885157041071,0.5110413824849757,2.0224581918400277,771.3886178811151,825.5241638897421,780.8337620052098,10.23703158271234,65.79976888157427,47.85863475940147,19.43067894533588,38.622369739728356,24.813604181469827,6.456215759936985,0.05592916272075599,0.6192474518533686,shex,24,20.8,302.521269118895,319.92952545364597,0.19536122647311785,0.25511684924010564,0.2491493830939648,351.97621562665535,352.5834177816865
85.0,25.0,85.0,0.8,ok,,True,754.1294624367337,0.5084951060070041,1.9324789712314094,720.6167849263811,762.4446123771087,728.941710734568,10.23703158271234,67.26688761760556,50.506616478829585,17.9554633913508,38.622369739728356,29.493705366720917,6.567467458136971,0.07687430388920491,0.3974842138999293,shex,23,21.5,306.89848050337736,322.6485327964003,0.18523650870147865,0.2392225506885879,0.23397516279643527,352.2755618914879,352.67760464127593
85.0,30.0,85.0,0.8,ok,,True,692.9651068994083,0.5059693948419017,1.8189802513404603,669.369422650307,700.2096743540411,676.6237712356807,10.23703158271234,68.71436213858567,53.14601395367458,16.499169211890674,38.622369739728356,34.171181079744656,6.618366739619879,0.0978104666514481,0.18157853568965265,shex,25,24.8,311.27058053971405,325.35962112102663,0.17512840570478827,0.2242635431164818,0.2196708714690648,352.5752675037339,352.77198798059374
80.0,5.0,85.0,0.8,ok,,True,892.0957473830197,0.5156557474853092,2.083982617489011,827.4432994753831,902.5786225791852,837.933645425038,10.23703158271234,59.00761853606349,39.762751720218205,21.240374937690945,38.622369739728356,10.165607707656136,6.316074429383732,-0.0024745770819802893,1.9132595746140737,evap,16,13.4,288.2065601503825,311.755226519883,0.22504782733455253,0.30176141846146187,0.2935977744532535,348.7999031476314,351.0877001851389
80.0,10.0,85.0,0.8,ok,,True,828.075291797393,0.5134552442969231,2.037727687908046,775.3975782041842,837.3530967475939,784.6835897658295,10.23703158271234,60.524648837013785,42.490273392400695,19.716078376128404,38.622369739728356,14.837337206228995,6.555594131282204,0.019515420072747536,1.7493018837022305,evap,17,15.1,292.56747328393186,314.55555588049526,0.21413868012735834,0.28200020252518426,0.27480198466332917,349.1268089896442,351.14583281408534
80.0,15.0,85.0,0.8,ok,,True,764.8733457867261,0.5109911979773425,1.9774785470070082,723.8125515151089,773.0299553897571,731.9780098701176,10.23703158271234,62.02069127205823,45.18609225799025,18.21127013777919,38.622369739728356,19.51242323334793,6.778720108487414,0.04102306771473152,1.5907978809136694,evap,15,13.4,296.9349210080138,317.3235379606402,0.2036253174948828,0.2639605486928116,0.25761192652816,349.42810010608343,351.21443984400855
80.0,20.0,85.0,0.8,ok,,True,702.4897728094536,0.5083701736648364,1.8968675848894456,672.2561844053721,709.5907633516347,679.3665066720813,10.23703158271234,63.496174610255025,47.8606854556358,16.725946971653656,38.622369739728356,24.188089214878858,6.963294136247433,0.06216446739509729,1.423972614949946,shex,20,19.2,301.3034978047545,320.07025428044386,0.19334658442229852,0.24735597895650868,0.24176393041234195,349.7125572999469,351.2986483546152
80.0,25.0,85.0,0.8,ok,,True,640.9271144994522,0.5057057196749686,1.7938617545895947,620.3605543755547,647.0309137521822,626.4739525180789,10.23703158271234,64.9512059995044,50.52271735945993,15.2601693928441,38.622369739728356,28.86202260219744,7.097277238119045,0.08316259943172677,1.2040154841710091,shex,20,19.1,305.6687015350722,322.8048839073808,0.18318456376096154,0.23186120412117847,0.22695408510358195,349.98512605906456,351.39851215910187
80.0,30.0,85.0,0.8,ok,,True,580.1855940966029,0.5031527084401655,1.6655606868403787,567.7567753524494,585.3436340545652,572.9244055695583,10.23703158271234,66.3859429570278,53.180925123927636,13.813942716585784,38.622369739728356,33.53190582747544,7.160920853164427,0.10425313093435984,0.9769064599655053,shex,20,17.3,310.02602028834843,325.53668003722754,0.17299908336764194,0.21720801130407902,0.21292891947758474,350.253214522782,351.51269731721294
75.0,5.0,85.0,0.8,ok,,True,777.9760622393023,0.5133797215946854,1.9789195265289052,729.362420052413,786.0384216923969,737.4320613158324,10.23703158271234,56.71813736699738,39.754458232377885,18.523239577126247,38.622369739728356,9.546045812342982,6.818521943351024,0.00455554778801448,1.7228178418668563,evap,12,10.1,287.00037845410947,311.8841401248735,0.22303326403820103,0.2922717920980982,0.28466016109505204,346.464707679151,349.89013838719296
75.0,10.0,85.0,0.8,ok,,True,714.1750184186328,0.5109087413183049,1.9241098522669529,676.6861502600074,721.1662657621516,683.6853857009789,10.23703158271234,58.22694890940261,42.488426588734114,17.004167105205543,38.622369739728356,14.214713798963658,7.108164869372062,0.026428910289322816,1.560899191288172,evap,15,13.0,291.3553313442876,314.6917982552403,0.21216528907442314,0.2731673015813232,0.26645629788072744,346.76605166170384,349.93244211761186
75.0,15.0,85.0,0.8,ok,,True,651.2824709587155,0.5082184083103779,1.8515090596674768,624.2207392721541,657.2804033644697,630.2272602109398,10.23703158271234,59.7128210096883,45.19455130033464,15.506725499017037,38.622369739728356,18.885160609906393,7.375452422423056,0.047823660956010206,1.40426528876975,evap,14,12.4,295.7137473030542,317.47131776670494,0.20165723606877206,0.2557133099052897,0.24980024523667918,347.0383033242227,349.9997829811559
75.0,20.0,85.0,0.8,ok,,True,589.2597215153808,0.5054238422866405,1.7566954007671496,571.5425532213789,594.329873471928,576.621726946839,10.23703158271234,61.176938931166376,47.88387060454221,14.029993369413827,38.622369739728356,23.554698696467426,7.601823877999897,0.06892394822518189,1.2525385205880184,evap,14,10.6,300.0703941299157,320.2343295256102,0.19136264177483223,0.239579822638565,0.23438384395133105,347.2861337788375,350.09695836128867
75.0,25.0,85.0,0.8,ok,,True,528.0732136170172,0.5026682976949922,1.6378550735987767,518.2643258531115,532.275793821275,522.4761366153302,10.23703158271234,62.62020700646991,50.56629596172445,12.573171752786125,38.622369739728356,28.220907494408493,7.7741230284520615,0.08998393850308473,1.1053764209185601,evap,14,10.8,304.4205593977507,322.99128674599933,0.18115719897257293,0.2244435995520809,0.21990413951789572,347.51368171818683,350.2266016953594
75.0,30.0,85.0,0.8,ok,,True,467.6514510609883,0.5001289454419723,1.4930257337176691,464.0184337057192,471.0433245128876,467.4194638030985,10.23703158271234,64.04436587921975,53.25211828663487,11.134558358594958,38.622369739728356,32.88149974417729,7.872468485462205,inf,0.9624686855236746,evap,14,11.7,308.75979020100215,325.7529946176473,0.17089870518996925,0.210028066105695,0.20609910427862646,347.7272203459738,350.3922150176877
70.0,5.0,85.0,0.8,ok,,True,664.1019934573935,0.5107827792260385,1.8640663484188087,630.1231604259137,670.0420379068712,636.0702298068242,10.23703158271234,54.41600797455135,39.76045839470129,15.811952225176036,38.622369739728356,8.921180751769498,7.450171449580106,0.012301043838420123,1.5203055874684992,evap,14,14.1,285.7838723965131,312.0289678587698,0.22107089161672525,0.28280868863508246,0.27575691479836695,343.97419483394384,348.7469304279774
70.0,10.0,85.0,0.8,ok,,True,600.5834520877609,0.5080336577491398,1.7965688309775973,576.5851925630171,605.5873720435602,581.596783794404,10.23703158271234,55.91510943683363,42.504758243103424,14.299606002089543,38.622369739728356,13.585368418512985,7.806094810882742,0.03403294299016024,1.3598222984199424,evap,14,13.6,290.1301028654609,314.84816292599237,0.21023280817947848,0.2643694434883147,0.2581605204183623,344.23538945249476,348.7938421455728
70.0,15.0,85.0,0.8,ok,,True,538.0158734160455,0.5051121924811401,1.7082046002646503,522.9821673275391,542.1591644888256,527.1336525905153,10.23703158271234,57.39033729538613,45.22669760712972,12.809901748001082,38.622369739728356,18.24961967293399,8.139747370074918,0.05533138516085179,1.2043448273961985,evap,13,9.9,294.476457128808,317.64508851875894,0.1997293492615001,0.24746847561103288,0.2420136441718202,344.45862823205357,348.8847992642377
70.0,20.0,85.0,0.8,ok,,True,476.31066700294247,0.5021562377933332,1.5957509140779715,468.87009010360725,479.6607279064088,472.2286840492994,10.23703158271234,58.84394032654217,47.93885179213953,11.340730166736725,38.622369739728356,22.911147133689838,8.43651435140673,0.0764350063743292,1.0533912193073434,evap,13,10.1,298.81750862888293,320.43294105442203,0.18942135144683925,0.23175608914515536,0.22698811887497428,344.64465501050785,349.0262945350954
70.0,25.0,85.0,0.8,ok,,True,415.34866248530557,0.4993507232571245,1.4567852115770081,413.80865671479535,417.9687757400991,416.4373940812651,10.23703158271234,60.27878595741845,50.65432892118503,9.889253868697752,38.622369739728356,27.567210690688114,8.68028931070521,0.09762338299781881,0.9064686514709024,evap,12,10.5,303.14792283710295,323.2254446054043,0.1791709257156627,0.2169200789216412,0.21279020184168584,344.795569637605,349.22772118376076
70.0,30.0,85.0,0.8,ok,,True,354.9004747030391,0.4969048653483345,1.2893656648816285,357.368689180942,356.8534878433277,359.33010522257877,10.23703158271234,61.70021939791053,53.38845612446215,8.450011302453312,38.622369739728356,32.215161512209136,8.848889690857158,inf,0.7630936818920304,evap,15,10.6,307.4625429283617,326.03852668663865,0.16882609355804473,0.20267991280562786,0.19915269685938222,344.91433218824915,349.50246570575115
65.0,5.0,85.0,0.8,ok,,True,550.4903631479539,0.5078062007474833,1.7332440061763115,529.4476356208177,554.6083730250793,533.5723244737645,10.23703158271234,52.10079073625053,39.786775697459404,13.106913408284615,38.622369739728356,8.28931213938256,8.26241430537994,0.020677876284136976,1.3048154068867461,evap,14,9.6,284.55373161400854,312.1961219500939,0.21915968104645858,0.27339272838697226,0.26691675066137605,341.28531304486444,347.6932165764448
65.0,10.0,85.0,0.8,ok,,True,487.2551457344026,0.5047660356117941,1.6482012998767055,474.73313480321156,490.57576349425875,478.0609803280097,10.23703158271234,53.59007591515399,42.548623336893854,11.601312993676252,38.622369739728356,12.947101477777949,8.71711398464081,0.04231080016591249,1.14491645009889,evap,14,10.5,288.88750562525837,315.034510681299,0.20834974173302243,0.25559285185865216,0.2499123289326533,341.48006091853046,347.7789201137757
65.0,15.0,85.0,0.8,ok,,True,424.9267836358445,0.5016189568329853,1.538634432530902,419.58547545623577,427.52522051637357,422.19153579486544,10.23703158271234,55.05651996400354,45.29770434710508,10.117304372282012,38.622369739728356,17.602683235499967,9.159187777650429,0.0635859203505783,0.989490880953781,evap,14,11.1,293.21698185218446,317.8607387364789,0.1978521494274194,0.23919628009136407,0.2342375843829132,341.61881245354925,347.9372766224908
65.0,20.0,85.0,0.8,ok,,True,363.29835683381566,0.498550182698948,1.400909290686842,363.4654452255964,365.2442603191214,365.4191449226631,10.23703158271234,56.50506487930954,48.051501849717795,8.64996087699561,38.622369739728356,22.2526986019044,9.576703902560237,0.08478309761203084,0.8377981066443567,evap,14,11.0,297.5356212613972,320.69304355104487,0.18752251580198198,0.22385169346716255,0.21956244912679712,341.6957211159865,348.1842431847215
65.0,25.0,85.0,0.8,ok,,True,302.0144244153596,0.4957888530681751,1.2323673892981146,305.78242819943813,303.3769398386935,307.1526146468637,10.23703158271234,57.9439892668222,50.83203113137654,7.190819628937133,38.622369739728356,26.893503050401762,9.96167998069741,inf,0.6889696260240612,evap,15,11.5,301.83632857912824,323.5542666347821,0.17722304953033519,0.20923655616865025,0.20558350970948794,341.70413280285885,348.54722189280477
65.0,30.0,85.0,0.8,ok,,True,240.35395582816122,0.49359346095638823,1.0297644880434549,245.74200366971903,241.20520053847824,246.60041026865156,10.23703158271234,59.389993897351815,53.67446978267088,5.722713234003838,38.622369739728356,31.520217008768952,10.304459540902375,inf,0.5417039783550308,evap,14,13.5,306.1096041076949,326.48069690758814,0.16679881615508158,0.1950495411172033,0.19201394466802843,341.62971275641974,349.0751731105889
60.0,5.0,85.0,0.8,ok,,True,437.0516888425716,0.5043751380121708,1.5774801122845514,426.8688455718575,439.652233490579,429.4756015647531,10.23703158271234,49.77446710345038,39.84625318707384,10.4059925914898,38.622369739728356,7.647587299788881,9.34765778700927,0.02946837673750058,1.074900970265901,evap,14,11.2,283.3044024325062,312.399098739995,0.21731176247409148,0.2640109088527092,0.2581434943321601,338.3258938082734,346.79703809448904
60.0,10.0,85.0,0.8,ok,,True,373.9399132895861,0.5010464755312538,1.4668552377078492,370.43112253115623,375.8866973738774,372.38451303423244,10.23703158271234,51.25754062738241,42.64196827085232,8.90333126879967,38.622369739728356,12.295637991437445,9.96513964127978,0.051098053865597515,0.914126509173343,evap,13,10.8,287.6192169539272,315.273765561869,0.20653205161910718,0.24680176652633048,0.24169844497885856,338.40268616342934,346.9861840829309
60.0,15.0,85.0,0.8,ok,,True,311.4432632660055,0.497743459959635,1.3243493979303027,312.89848610099006,312.8119216083594,314.27393263239907,10.23703158271234,52.72454828798743,45.4470832390698,7.41531579204775,38.622369739728356,16.937403823781096,10.59679629738988,0.07247162566602328,0.7565651607044401,evap,15,13.7,291.92179592258975,318.1593639620655,0.19603141469930685,0.23084765336959942,0.22645373491349216,338.3813319134174,347.3076700934846
60.0,20.0,85.0,0.8,ok,,True,248.95104352398636,0.494720593106216,1.1451145238515081,253.3987531526833,249.81669207649236,254.2710649254704,10.23703158271234,54.18970584397107,48.29609928649876,5.927405798190152,38.622369739728356,21.567504276721934,11.256691823755549,0.09394584474601908,0.6006541263868144,evap,15,11.7,296.2016643804507,321.0916152479022,0.1856772069971215,0.21577106576213181,0.21205774982319858,338.2334643881935,347.81295901975204
60.0,25.0,85.0,0.8,ok,,True,185.12846499569832,0.4923711430334381,0.919241141114188,190.42489664029682,185.56883819790798,190.87135892892772,10.23703158271234,55.68399722548469,51.25505112538684,4.407820595135674,38.622369739728356,26.17666424810278,11.96507059498669,inf,0.357631754500801,des,13,8.7,300.44076528020344,324.13866233866094,0.17530639209081555,0.20122278471564178,0.19818794042253515,337.8968749866102,348.61719257951563
60.0,30.0,85.0,0.8,ok,,True,116.58714852632673,0.49134824802165744,0.6251871112976499,120.5846286535597,116.69544509402769,120.69771316502083,10.23703158271234,57.28587046354204,54.481285400194224,2.775884488722065,38.622369739728356,30.744064927844533,12.790943340131689,inf,0.05584206364920874,des,13,13.0,304.5985679374313,327.4625974109047,0.16470953698535015,0.18677635771493942,0.18446090575219726,337.1907709278869,350.0109653518864
90.0,5.0,85.0,1.25,ok,,True,1138.7098843824087,0.5197146881108557,2.309402291978739,1035.6194495085128,1155.409417737049,1052.3265101204026,10.23703158271234,63.12722167643301,39.040546021041735,27.112140104343066,60.347452718325556,9.151855955718986,5.5772544143691825,-0.020543574148631616,0.6112310454974477,shex,16,14.7,289.3846095643356,310.74179948877384,0.2326297037593982,0.3263513571615017,0.31679748057178536,352.9882472966932,353.566700819558
90.0,10.0,85.0,1.25,ok,,True,1073.6328739280123,0.5182124579836221,2.2587871780408957,983.0327872569728,1088.7677983668175,998.1759613906626,10.23703158271234,64.67718780702523,41.81358485276331,25.562687474476483,60.347452718325556,13.938210023504155,5.71600627244871,0.0015734405235607873,0.3362703906166189,shex,21,19.0,293.8064997601802,313.58840274091716,0.22115065062223016,0.30491609557383703,0.29651491764280435,353.3652063620496,353.6779430888773
90.0,15.0,85.0,1.25,ok,,True,1008.9475735904589,0.5162363379706736,2.2163135999604786,931.7623005846713,1022.6672879185992,945.4909434732575,10.23703158271234,66.2145687016943,44.5434265338302,24.022561275963305,60.347452718325556,18.730346206225136,5.884874198413505,0.023541855939019585,0.09913809908459825,shex,23,20.2,298.24403592362415,316.3899676208959,0.2103438404354648,0.28501135029269453,0.27761942240260157,353.7030777499242,353.79127192998635
90.0,20.0,85.0,1.25,ok,,True,944.8340280324547,0.513718195868513,2.2295566997264693,881.8302418723083,957.3766143985305,894.3825195887964,10.23703158271234,67.73311422258644,47.22330337539364,22.496048286487017,60.347452718325556,23.52870269344521,6.220528575813039,0.04628926433944802,0.003917896858126824,shex,25,22.1,302.698403762628,319.13969531060917,0.20055146959713696,0.26549763173001456,0.25915252339938627,353.9432349928969,353.9463368092566
90.0,25.0,85.0,1.25,ok,,True,880.9620447007306,0.5107851784344667,2.279922800589849,832.2689713091793,892.4522655145656,843.7696814778105,10.23703158271234,69.24313968072909,49.88603627804184,20.975286778588824,60.347452718325556,28.329014468045557,6.702051157616383,0.06943503724164657,0.008487722168013079,shex,26,22.2,307.1580624620417,321.8717603592471,0.19136029031012383,0.2468424432701172,0.24150736691595537,354.1258996096136,354.131593970343
90.0,30.0,85.0,1.25,ok,,True,817.3914870351578,0.5077748382670985,2.3110507628042227,781.938066235023,827.8137872138386,792.3714606435902,10.23703158271234,70.74651629501199,52.560020673531255,19.46170207226566,60.347452718325556,33.12622758846817,7.190175736346441,0.09226149949705797,0.0014956411885123089,shex,23,22.9,311.60933643659183,324.61615355617323,0.18214802197404412,0.22971625464737128,0.2252557055203251,354.32136810567755,354.32223907450964
85.0,5.0,85.0,1.25,ok,,True,1022.65174100893,0.518024738771268,2.203486647903642,937.901320722672,1036.2355582121356,951.4925750704209,10.23703158271234,60.89899474649269,39.085069834468925,24.348850976403096,60.347452718325556,8.754025083124134,5.887254125257375,-0.014265117926763327,1.3324839154459482,shex,18,17.1,288.3081091813958,310.92302293669115,0.230088665926177,0.31642284701306145,0.30745014958633743,350.9048501262269,352.30040605580217
85.0,10.0,85.0,1.25,ok,,True,957.4680754905372,0.516182244183055,2.1598733319072063,885.2470886848538,969.6560705779973,897.4432789407764,10.23703158271234,62.44751580285822,41.85823514561406,22.796858940250885,60.347452718325556,13.540778633585774,6.081217380957651,0.00811825354807083,1.1111560524265656,shex,20,18.1,292.7310803472803,313.7698471928378,0.21879323877697934,0.29537753270736333,0.28748838989034836,351.2647185849217,352.3889447141907
85.0,15.0,85.0,1.25,ok,,True,892.947754811193,0.513971814216226,2.1107060594740172,833.4980447938461,903.8496659417726,844.4088406521355,10.23703158271234,63.978056316820584,44.59236683997659,21.260660828837928,60.347452718325556,18.33153621086882,6.277459054519194,0.030084720684846578,0.9012471449976829,shex,21,17.6,297.1648861082237,316.576371548347,0.20802337714729577,0.2761237383505902,0.26917637825074936,351.59326851008933,352.47505398214247
85.0,20.0,85.0,1.25,ok,,True,829.1922029753548,0.5115346400323493,2.044977115124637,782.1053515245353,838.8839971594891,791.8065756650317,10.23703158271234,65.48904280267413,47.29865642140487,19.74267149941321,60.347452718325556,23.123998887546918,6.446017344598523,0.05161918477088012,0.6809178174054864,shex,23,21.0,301.60330573972936,319.3545552856769,0.19756503393824873,0.25848475608381993,0.25236996110079274,351.90584097772154,352.5664963149761
85.0,25.0,85.0,1.25,ok,,True,766.2105712020768,0.5089683637281331,1.957787713056376,730.6658569011354,774.752997798742,739.2180468612139,10.23703158271234,66.9806163549008,49.9866215858778,18.243108838144686,60.347452718325556,27.916515759053254,6.569033972556702,0.0728741006390713,0.45395424270338935,shex,23,20.7,306.0418720183589,322.1144800773011,0.18727441660165212,0.24216151763078572,0.23679020276798243,352.21069039488464,352.66222754668667
85.0,30.0,85.0,1.25,ok,,True,704.0326936077483,0.5063978249666967,1.8464568179181136,678.7980873546402,711.4778160895521,686.2530332722818,10.23703158271234,68.45228510309636,52.66464286311083,16.762683181136865,60.347452718325556,32.70754724500455,6.631679730015832,0.09407126380911734,0.23032056110298527,shex,24,28.8,310.47641895553204,324.86506010311956,0.17702286595772582,0.22685403346153118,0.22215568784655793,352.5148151978444,352.7588347963851
80.0,5.0,85.0,1.25,ok,,True,906.6272660972703,0.5160556177123556,2.1010273098754473,839.425018550364,917.4152036650164,850.2202744699101,10.23703158271234,58.662545916368174,39.139005518938404,21.586363478506435,60.347452718325556,8.354464680194212,6.284242973918901,-0.007346925773217938,1.9511574283782238,evap,16,14.8,287.2269288196101,311.1147188779326,0.22766846750807543,0.30629620623665404,0.29791472175771355,348.7134593138622,351.07172692236065
80.0,10.0,85.0,1.25,ok,,True,841.5181707095957,0.5139046760690834,2.0552178337795977,786.4402548856881,851.0583122541673,795.9884736765164,10.23703158271234,60.205889778509516,41.91468121655686,20.03614692165704,60.347452718325556,13.140498175551386,6.52632163136462,0.01504374832107458,1.7835527909201119,evap,17,15.9,291.6479515706051,313.9645159071452,0.21647578847224172,0.2858769895745357,0.27850165927214815,349.053987402843,351.13170478635163
80.0,15.0,85.0,1.25,ok,,True,777.2483314994986,0.511450262280665,1.9976359288116596,734.0602359455711,785.634617731077,742.4552779485559,10.23703158271234,61.72752913252407,44.65458711397463,18.505912654749967,60.347452718325556,17.929287951942797,6.75934856045305,0.0369414251189234,1.6216983439167052,evap,16,17.4,296.07643261051925,316.7776971479677,0.20574308298060862,0.26726482560801157,0.2607709664513801,349.36436577053513,351.19910047513855
80.0,20.0,85.0,1.25,ok,,True,713.8253518976193,0.5088181141113771,1.919387839549237,681.7819008037493,721.1267852289325,689.0926150849291,10.23703158271234,63.22786715673641,47.370826696392044,16.99584171184808,60.347452718325556,22.718750549822175,6.954384459019979,0.058419940377409274,1.4651694850671788,evap,20,23.5,300.50673425471376,319.5670698265098,0.19527552591973904,0.2501986202788741,0.24448571666806979,349.6564846736458,351.2824296567163
80.0,25.0,85.0,1.25,ok,,True,651.2413406223908,0.5061170991136013,1.8184693197706956,629.2210002790893,657.5194433118425,635.5086973723797,10.23703158271234,64.70726136354244,50.0726944321508,15.505746205295019,60.347452718325556,27.507340207360926,7.099827365171665,0.07971154052088836,1.2560759274596194,shex,20,22.9,304.9346737880825,322.34246594415066,0.18495162083859265,0.2343254375686897,0.2293167529145795,349.9351946998783,351.381977625231
80.0,30.0,85.0,1.25,ok,,True,589.4941341773035,0.5035035853203181,1.691817484661465,575.9817614627962,594.8026209409161,581.299881229437,10.23703158271234,66.16594366166089,52.76962720742722,14.035574623269131,60.347452718325556,32.2934643865097,7.175978682061478,0.10105853826273936,1.0237702840283305,shex,19,20.9,309.3559419225884,325.11387604085274,0.17462686530695531,0.21935803699663894,0.214993093506068,350.20794488499826,351.49659877471714
75.0,5.0,85.0,1.25,ok,,True,790.7417432561258,0.5137814590106196,1.9956490197628218,740.0182745504096,799.0441602420876,748.3278460605324,10.23703158271234,56.41564690464281,39.204131452111255,18.82718436324109,60.347452718325556,7.952457620915823,6.784155823613899,0.00029256198006122336,1.75578232556461,evap,13,13.7,286.1391279899889,311.31890667955764,0.2253313144309506,0.2961268425507774,0.28833833395458286,346.39505765675545,349.8783160989623
75.0,10.0,85.0,1.25,ok,,True,725.8384227208574,0.5113333754750977,1.9420862925354248,686.4670481323092,733.034313472447,693.6708242572987,10.23703158271234,57.95091912259602,41.984910426714634,17.28186720763946,60.347452718325556,12.736813446495432,7.079209022080862,0.022566104721335245,1.590423770912139,evap,12,13.4,290.5556110929011,314.1745994206114,0.21420535744954336,0.27642215485074845,0.26956723395533744,346.70858837605556,349.91913221770795
75.0,15.0,85.0,1.25,ok,,True,661.8812666798541,0.5086352897452627,1.8718888785205214,633.23322541271,668.0553010112839,639.4157799387823,10.23703158271234,59.46221595880593,44.734331771258326,15.759077778091765,60.347452718325556,17.522755236695275,7.357138993471285,0.0443319295970348,1.4306105507251914,evap,14,14.6,294.97638569664593,316.99849050990633,0.20348973996766664,0.258463452945681,0.25243282391474564,346.9902209351938,349.98339903473703
75.0,20.0,85.0,1.25,ok,,True,598.8240106175679,0.5058132718443625,1.778783502477444,579.8393139919275,604.0442334564368,585.0685278928273,10.23703158271234,60.95100010947118,47.464963810137135,14.25771453851352,60.347452718325556,22.308333229918958,7.593571893521794,0.06575060199476679,1.275891358338356,evap,14,13.7,299.3961758931687,319.803816244478,0.1930121270461251,0.2419255938729259,0.23663198587668202,347.24621885985033,350.07824409100886
