T_source_C,T_cond_C,T_DH_supply_C,m_cw_ratio,status,limit,feasible,Q_abs_kW,COP,m6_kg_s,Q_evap_kW,Q_des_kW,Q_cond_kW,m_source_kg_s,T14_C,T_source_out_C,m_DH_kg_s,m_cw_kg_s,T_cond_out_C,FR,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x3,x_x6,x_x20,x_T2,x_T4
75.0,25.0,85.0,1.25,ok,,True,536.6253888967481,0.5030062829284508,1.6611890292483529,525.8817654432537,540.9545885135404,530.2202045755506,10.23703158271234,62.41835360082797,50.18727439183124,12.776794973732096,60.347452718325556,27.091934293242957,7.776543291517943,0.08709107728693155,1.125902863257238,evap,14,13.0,303.810616666254,322.6016090039029,0.18264659719931994,0.2264558824109944,0.2218345891893412,347.48041501331545,350.2060107836918
75.0,30.0,85.0,1.25,ok,,True,475.21420910995204,0.500393974804558,1.5172457438805331,470.96856599481475,478.7115521472139,474.4751144230448,10.23703158271234,63.86601647494058,52.912121104990206,11.31462402642743,60.347452718325556,31.87199724677879,7.88746218793972,inf,0.9803034578141023,evap,14,14.2,308.2154835806868,325.4032747718937,0.17224902835557931,0.21175684484941348,0.20775950876195953,347.69901611355607,350.3703410971168
70.0,5.0,85.0,1.25,ok,,True,675.0740645823782,0.5111697443268474,1.8806068128680442,639.4492895956868,681.1962925707114,645.5784430094917,10.23703158271234,54.15657975080268,39.284120910954414,16.073192013866148,60.347452718325556,7.547069448232435,7.413225151041364,0.008648085840126107,1.5485098123713215,evap,14,13.9,285.04217812210516,311.5395838864691,0.22304757879700907,0.28601663601494226,0.27882246155030943,343.92263482632654,348.7352746324052
70.0,10.0,85.0,1.25,ok,,True,610.4574413385117,0.5084160713158697,1.8152111520421128,585.0894057558256,615.6150482920981,590.2546118466651,10.23703158271234,55.68188343331428,42.07373929066188,14.534700984250279,60.347452718325556,12.328794439765431,7.7788199734498304,0.030780003125952193,1.384792293939995,evap,14,12.4,289.45154238620006,314.4052472779272,0.21197804694786782,0.2670328056232296,0.26070939049914377,344.1950680385297,348.7772576293339
70.0,15.0,85.0,1.25,ok,,True,546.8351193506488,0.5054711159253495,1.7285356598518593,530.725676816827,551.1068990160683,535.0056102267055,10.23703158271234,57.18222882512657,44.83848880987125,13.019883794063068,60.347452718325556,17.11081466427055,8.122515302365203,0.05242668382731308,1.2262923964091215,evap,14,10.3,293.8617055284851,317.2460471878654,0.20127388975119215,0.24969507007155967,0.24414688686370506,344.4282319604696,348.86393065597747
70.0,20.0,85.0,1.25,ok,,True,484.1074584357645,0.5024783250045147,1.6163843421167858,475.87727086520675,487.56221367656906,479.3405493312275,10.23703158271234,58.66016575082142,47.59210259254178,11.526368057994393,60.347452718325556,21.891193365765105,8.425433921028269,0.07382519727077042,1.072474589794922,evap,14,10.6,298.26742683311693,320.07638938458825,0.19077971165779278,0.23363682847543604,0.22879088628211902,344.6228175746186,349.0023465836851
70.0,25.0,85.0,1.25,ok,,True,422.1508291177259,0.49960567212993057,1.4780862650050546,420.11243299154023,424.8556141445193,422.82586695641334,10.23703158271234,60.11861028379906,50.347538567188394,10.051210217088713,60.347452718325556,26.66821996506974,8.680214362141243,0.09529331361910287,0.9228634425803648,evap,14,11.4,302.66407760165,322.9098357862606,0.1803722526252975,0.21850030485031144,0.2143059724162474,344.7806472084851,349.20040221979
70.0,30.0,85.0,1.25,ok,,True,360.7371342806933,0.4970828041837446,1.3102571024192964,362.95221259269897,362.7561226072213,364.979658729973,10.23703158271234,61.562934559220366,53.121308412399856,8.588979387635554,60.347452718325556,31.43999315349464,8.858463789684894,inf,0.7769052890697026,evap,15,11.4,307.04651303594596,325.76356808401613,0.1698795779233329,0.20400491828229197,0.20042453206174543,344.9048756374287,349.47240784289073
65.0,5.0,85.0,1.25,ok,,True,559.6552800290533,0.508157880351536,1.7500216482595532,537.4358142767376,563.9055240527837,541.6926685589236,10.23703158271234,51.88455545655415,39.38474951894034,13.32512571497746,60.347452718325556,7.137197828332148,8.224464042709949,0.01763385651496463,1.3284142347613965,evap,14,9.9,283.9330963836748,311.78292096587546,0.22082006604837776,0.275981736918494,0.26939346657921126,341.2531349645461,347.6768838564729
65.0,10.0,85.0,1.25,ok,,True,495.33670541180123,0.5050957829007091,1.6665366757010225,481.91360070790216,498.76515801611146,485.3492387941162,10.23703158271234,53.399605091382284,42.19114758348036,11.793731081233362,60.347452718325556,11.914900088814136,8.688542588938098,0.039645266012925506,1.165443013266156,evap,14,10.8,288.3315754404737,314.66699004597035,0.20978968613004248,0.2577111612030682,0.2519405055443881,341.45927130439367,347.7560457665052
65.0,15.0,85.0,1.25,ok,,True,431.97010231218513,0.5019123923858257,1.5576144657291855,425.99402066322466,434.6543890300048,428.68591629146437,10.23703158271234,54.89070812089659,44.98284108371348,10.285002436004408,60.347452718325556,16.69134024237775,9.138080504799985,0.061248880554774066,1.0071303430214016,evap,15,11.1,292.7266393309934,317.53691044481354,0.1990938872042647,0.24093864066881185,0.23590654992127866,341.60815594407967,347.9094797802499
65.0,20.0,85.0,1.25,ok,,True,369.3391036464459,0.4987830861035569,1.4202231557696412,369.1285873622673,371.35182173036173,371.14911675603764,10.23703158271234,56.36301380946168,47.77773611585786,8.793788182058236,60.347452718325556,21.46433417389352,9.564673176634171,0.08274785045529842,0.8527263633959592,evap,15,12.2,297.11237800416615,320.4113555465709,0.18858921632159922,0.22527849660340618,0.22092943780209473,341.69382966130337,348.15165755092283
65.0,25.0,85.0,1.25,ok,,True,307.08586944658,0.4959451572088847,1.251312219275532,310.69493975268125,308.4982613157989,312.11504571049994,10.23703158271234,57.82487639248927,50.59866193200793,7.311568320156666,60.347452718325556,26.23142076051505,9.959143859161436,inf,0.7013161129298737,evap,14,9.8,301.48213184690275,323.3140252353199,0.17812815896667583,0.21039234528059497,0.20669090156056943,341.7096231446665,348.51012829647993
65.0,30.0,85.0,1.25,ok,,True,244.48918001679758,0.4936768296089181,1.0468961329052615,249.86672563973525,245.37462528709983,250.75939533269164,10.23703158271234,59.293020456347676,53.481562608182344,5.821170952780895,60.347452718325556,30.989347772722567,10.306439941631377,inf,0.5515547520786868,evap,14,11.5,305.8271005710283,326.28201958591546,0.16753937921678638,0.19596707038503436,0.19289294411573668,341.64091754347356,349.03385211241607
60.0,5.0,85.0,1.25,ok,,True,444.4061993090105,0.5046694618962736,1.5944878965003495,433.4923114929182,447.0963368456865,436.1886236115005,10.23703158271234,49.60133043327215,39.519066421147784,10.581099983547869,60.347452718325556,6.720941473337064,9.30954101936277,0.027024595682597075,1.0940108125265056,evap,13,10.3,282.80673803287493,312.0626462893722,0.21865608451556184,0.2660164921943724,0.26006253935086493,338.3153638844909,346.7713202925622
60.0,10.0,85.0,1.25,ok,,True,380.23345051901464,0.5013082485182762,1.4842112172304178,376.23356787600073,382.24876638216483,378.2554767384498,10.23703158271234,51.10957016123041,42.35904319459161,9.053177393309872,60.347452718325556,11.492371653452096,9.932617894317428,0.04900897707136165,0.930287374131467,evap,15,11.3,287.1882453125141,314.9827233412487,0.20765818201438505,0.24840838255373626,0.2432356561382273,338.4034775538821,346.9538702624638
60.0,15.0,85.0,1.25,ok,,True,316.722358943706,0.4979391953019223,1.3423490314426738,317.923913323931,318.1424215458585,319.3507786318937,10.23703158271234,52.600570292849795,45.206222700246656,7.541008546278714,60.347452718325556,16.259968668920635,10.575584080397498,0.07071525522247801,0.769995899946025,evap,15,12.6,291.5593803372732,317.91147326340325,0.19697253411891827,0.2321163785989822,0.22766731325843476,338.3932856081424,347.2683006784806
60.0,20.0,85.0,1.25,ok,,True,253.25467815854628,0.4948485747538555,1.1620790786269757,257.6263591698953,254.15581234493357,258.534193878294,10.23703158271234,54.088785585486846,48.096852393666666,6.029873289489197,60.347452718325556,21.02002251419833,11.239860971697288,0.09249473936666963,0.6114590174507271,evap,15,11.3,295.91010411152763,320.88645428155434,0.1864342862448045,0.21675868921522057,0.21300131996841246,338.2542282977237,347.76779200747404
60.0,25.0,85.0,1.25,ok,,True,188.4876810336498,0.4924182674170415,0.9345417982667716,193.82966622182283,188.94996139506821,194.29809250932243,10.23703158271234,55.60535828350692,51.09722326837806,4.487801929372615,60.347452718325556,25.76658497606161,11.953533485115848,inf,0.38129033010875446,des,13,10.9,300.22432121821925,323.97607148871344,0.17588535735503982,0.20195352021693372,0.1988846697218868,337.9260329926325,348.5651523648781
60.0,30.0,85.0,1.25,ok,,True,118.96534999504176,0.49130099036921615,0.6381190380219076,123.05960463126105,119.0839129416192,123.18302747755823,10.23703158271234,57.23031892828885,54.36817030367524,2.83250833321528,60.347452718325556,30.48600712930596,12.794781140159264,inf,0.06273271869071095,des,12,11.5,304.465098693565,327.3460200263158,0.16511119269697747,0.187248468278653,0.18490946281686874,337.22962720292884,349.95358801272266
90.0,5.0,85.0,0.6,ok,,True,1103.6330163145449,0.5190431515413383,2.265037824148872,1006.8593912042992,1119.4243542554418,1022.658608493603,10.23703158271234,63.964170570094154,40.54640297406053,26.276976578917736,28.966777304796267,13.405841710224081,5.610200749427348,-0.008936614763480066,0.41900384118343936,shex,18,17.8,291.76193305269254,312.2878894006812,0.22617466800768027,0.31501424178382115,0.30605582974441353,353.21695219107926,353.61992504221325
90.0,10.0,85.0,0.6,ok,,True,1040.4634576484616,0.5172963112813156,2.2244194775186683,956.5234119828303,1054.8256638907026,970.8941896222758,10.23703158271234,65.46662178739888,43.21957998825849,24.772939467820514,28.966777304796267,17.980359044121997,5.768984496254124,0.01259776738165852,0.18368457390192816,shex,22,19.6,296.0729310745781,315.0314823146373,0.21542117670559238,0.2948277724564126,0.28692066411570954,353.55823815935895,353.72802166714706
90.0,15.0,85.0,0.6,ok,,True,977.8039157328268,0.515101871251006,2.210318561077464,907.3584958790161,990.9143901388039,920.478240028834,10.23703158271234,66.95308491081306,45.84953205288474,23.281045612686352,28.966777304796267,22.565960252156287,6.010636679932618,0.0343828849055724,0.023761439035979492,shex,26,23.1,300.4018776800684,317.7302120579272,0.20542865253081738,0.2755960551361229,0.26869570645894625,353.8375302207347,353.85782955910395
90.0,20.0,85.0,0.6,ok,,True,915.4920327237338,0.5123973013533945,2.253336346857206,859.1334684941188,927.5504783292654,871.2019857320611,10.23703158271234,68.42681736411674,48.44489329912358,21.79742935056509,28.966777304796267,27.160929296320887,6.436346235886938,0.05694891094612886,0.004590217002260033,shex,25,21.5,304.7459940166405,320.3930361557234,0.19631772392168995,0.25674051365375616,0.25087554281335295,354.02719447909635,354.0305604471618
90.0,25.0,85.0,0.6,ok,,True,853.2841340003713,0.5094147878598794,2.3110507628042227,810.6917132307661,864.3364844882946,821.7549018651723,10.23703158271234,69.89706299078199,51.04180842563255,20.316288904770744,28.966777304796267,31.75449419025017,6.957356163476498,0.07955448375703389,0.03753263023980935,shex,23,23.5,309.0878365536739,323.05771731828753,0.18749357840675593,0.23905828583379157,0.2341395159748951,354.1952607313949,354.2183812226585
90.0,30.0,85.0,0.6,ok,,True,791.6182292401047,0.5065421473026473,2.322940586369591,761.1804214725895,801.6080522121695,771.1815357710541,10.23703158271234,71.3560153147493,53.652305775549905,18.84805307714535,28.966777304796267,36.33880149807544,7.407255642652255,0.10159433415603214,0.0073646434591978505,shex,24,21.7,313.4146878921313,325.7374768979519,0.1784188960998123,0.2230326251827235,0.21890369779838761,354.4006659767085,354.4047170114619
85.0,5.0,85.0,0.6,ok,,True,990.8276113988458,0.5172595091803931,2.1672154388128324,911.85743991252,1003.6754672907322,924.7130669336823,10.23703158271234,61.656284839592104,40.448094505245024,23.591133604734424,28.966777304796267,12.600768823009446,5.940280653418573,-0.003611840594736626,1.1796051652317487,shex,17,16.5,290.45824466298905,312.32248085717913,0.22433736922426326,0.30630166286665356,0.2978359782554836,351.102739111036,352.3433105166858
85.0,10.0,85.0,0.6,ok,,True,927.7020966947629,0.5152693301640519,2.124763153499913,861.168646140779,939.253079715484,872.7281129389983,10.23703158271234,63.15463556601708,43.12537687062519,22.088145159399115,28.966777304796267,17.173473447051776,6.1343506452185155,0.018015129642670713,0.9788209945954804,shex,20,18.1,294.7663072875581,315.0706726808902,0.21364103779239968,0.28660709290246544,0.2791302828668782,351.43433886592226,352.4249849541676
85.0,15.0,85.0,0.6,ok,,True,865.2583851266867,0.5130024727085424,2.0718811049741177,811.0562168739405,875.5991720529571,821.406104129087,10.23703158271234,64.6351128096544,45.77138053482838,20.601390122063968,28.966777304796267,21.751627213397796,6.317502051812102,0.039226564415758,0.7756681985081286,shex,20,17.2,299.08319393746444,317.7867795168309,0.20333675028612308,0.268549438400767,0.26194563067770193,351.74396498603073,352.50991951181925
85.0,20.0,85.0,0.6,ok,,True,803.5333503906237,0.510562341717406,2.000054564683383,761.0943441216756,812.7259021732928,770.2964458057412,10.23703158271234,66.0974337999603,48.395726267611735,19.131746437871993,28.966777304796267,26.331526415182736,6.463939643478606,0.06006210224403952,0.560503650355713,shex,24,21.0,303.40290704439457,320.4810178051565,0.19325147360080763,0.25192673159018664,0.24609792833409558,352.0434814425318,352.5994065489577
85.0,25.0,85.0,0.6,ok,,True,742.5552838140152,0.5080397346205113,1.9075613642614784,710.9539890181705,750.6546868636068,719.0631703228764,10.23703158271234,67.54110042036791,51.00556881412558,17.679887709857503,28.966777304796267,30.910409533724476,6.564101456787213,0.08071971637208575,0.34435062501597713,shex,27,25.3,307.72097476498976,323.1610025893596,0.18328202253921452,0.23642765376375552,0.2312975834309251,352.33770188870596,352.6920371910681
85.0,30.0,85.0,0.6,ok,,True,682.3641261590046,0.5055644982974198,1.7913969915192072,660.290383913155,689.4169797506104,667.3529657653323,10.23703158271234,68.96538111518356,53.608195304084916,16.24676490854773,28.966777304796267,35.48537248743753,6.601254455907945,0.10140091439787813,0.13475676866124786,shex,26,25.0,312.0326943977858,325.8345033007744,0.1733008289881485,0.2218023745604705,0.2173088370636946,352.63414372839884,352.7835943743281
80.0,5.0,85.0,0.6,ok,,True,878.184124033351,0.5152495933004437,2.0678018102877616,816.004788080405,888.3810774340562,826.209356962925,10.23703158271234,59.33782831068271,40.35900102710201,20.90914581031788,28.966777304796267,11.79110801635602,6.347677480347594,0.0021884378500759416,1.8771982354638794,evap,16,13.6,289.1471268623589,312.3674773645178,0.22256794475954642,0.2974856425720343,0.2895249155843017,348.88028167796267,351.1018782404588
80.0,10.0,85.0,0.6,ok,,True,815.2058530147492,0.5130154010050962,2.019981269448393,764.8126472925761,824.2348772410023,773.8499962933606,10.23703158271234,60.82975540736783,43.04156672356112,19.40966316701784,28.966777304796267,16.36073516838752,6.581352587419677,0.023783259494481568,1.7166512173704405,evap,18,15.9,293.4502060070545,315.1216566604335,0.21190884884460975,0.2783520744769681,0.2713189412500833,349.1958983003344,351.15958067669
80.0,15.0,85.0,0.6,ok,,True,753.021955349609,0.5105431219093941,1.9576430336107236,713.9815925009663,760.9613124849275,721.929881854635,10.23703158271234,62.301386548095536,45.69543824280623,17.92909417499069,28.966777304796267,20.93397274745456,6.7962265955216505,0.04493436596420797,1.5613280778002263,evap,15,13.3,297.7591316681123,317.84663664948965,0.20160378188998657,0.2608314865694141,0.2546198505460759,349.488404781638,351.2293072659388
80.0,20.0,85.0,0.6,ok,,True,691.6327105716907,0.5079350680300356,1.8751216849216703,663.111292408005,698.5444665733623,670.032423559361,10.23703158271234,63.75309192463891,48.330296774123894,16.46744548980216,28.966777304796267,25.50739655089211,6.971772136946887,0.0657648328413658,1.3716758362147061,shex,20,18.6,302.0683588901265,320.5526585515708,0.19150424141361602,0.24464993158041023,0.23917294370174816,349.76553332224324,351.31434525203196
80.0,25.0,85.0,0.6,ok,,True,631.0491793253327,0.5053118836257005,1.7698520552652195,611.8433231716617,636.9877448757497,617.7914851262179,10.23703158271234,65.18479233413126,50.95439941890879,15.024980460126969,28.966777304796267,30.07799708599208,7.093512461762825,0.08648178829569686,1.1548512089338487,shex,20,17.3,306.3730142749678,323.24848087358134,0.18149034257432275,0.22951280368736546,0.22470224366113076,350.03273295329143,351.4144084608211
80.0,30.0,85.0,0.6,ok,,True,571.2719679994614,0.5028200983670608,1.6400542656575527,559.8485419722015,576.2873640003368,564.8734807845342,10.23703158271234,66.59657577156923,53.575489451659166,13.601713523796699,28.966777304796267,34.643032412128605,7.145085533501353,inf,0.9328289466302522,shex,20,17.6,310.6686576828474,325.9423073337853,0.17143567642531898,0.21515385872495704,0.2109565914450073,350.296556465541,351.52810571345276
75.0,5.0,85.0,0.6,ok,,True,765.7629467154347,0.5129841540972031,1.9621949863040042,719.1630141942745,773.5983910056486,727.005858861166,10.23703158271234,57.00747046559553,40.28101146130405,18.232451112272255,28.966777304796267,10.975695233225736,6.849976095372614,0.008621412147908902,1.6914087140591505,evap,12,10.4,287.82669464427664,312.42496148469957,0.2208468661584367,0.2886450604107143,0.2811980487104692,346.5300534632067,349.9015290838357
75.0,10.0,85.0,0.6,ok,,True,703.0120095586661,0.510496384850954,1.9060708518934788,667.305370042283,709.8092000519193,674.1106422067132,10.23703158271234,58.491094159174736,42.970752185163576,16.73838117996824,28.966777304796267,15.540917864969572,7.133863263041864,0.030118412796527938,1.5327370008818662,evap,14,12.0,292.1226413640049,315.1872467925496,0.21021734479210705,0.27009571258338144,0.2635195950855785,346.82027842871423,349.9457861738506
75.0,15.0,85.0,0.6,ok,,True,641.135064166519,0.5078139250712305,1.8315939669010166,615.572876744456,646.966475788241,621.4129379930578,10.23703158271234,59.95270471250956,45.635568981390804,15.26512057539331,28.966777304796267,20.107763969394682,7.392213798216928,0.051171484466186246,1.3791277610219481,evap,14,11.9,296.4212170413334,317.9244330970015,0.1999071622094656,0.2531028749624603,0.24730111752898729,347.08355601987716,350.0158096027751
75.0,20.0,85.0,0.6,ok,,True,580.102091711693,0.5050442123460067,1.7358540719033742,563.5851125056441,585.0313403332691,568.5234102273441,10.23703158271234,61.39320635631765,48.28521401842454,13.811954564564118,28.966777304796267,24.67303336151184,7.6116181587476195,0.07198184712931766,1.2302591851782267,evap,14,9.6,300.71723948210075,320.6468047453388,0.18979121302423815,0.2373372565143809,0.2322350997497408,347.32347744146597,350.11506540125606
75.0,25.0,85.0,0.6,ok,,True,519.8850460064175,0.5023457197141049,1.6153022853272085,510.94699177421904,523.9678598986382,515.0390232039929,10.23703158271234,62.813434846924224,50.92971204333628,12.378215381105178,28.966777304796267,29.233413250213005,7.771235957109071,0.092767331527568,1.0857786356219208,evap,14,11.9,305.00534414432184,323.3649391768578,0.17973041044687155,0.22252203730879896,0.21806070730200067,347.5451668516473,350.24662788965566
75.0,30.0,85.0,0.6,ok,,True,460.4109013360325,0.499874524511942,1.4701746887229432,457.349219376382,463.703722430484,460.6511487962697,10.23703158271234,64.21507203473118,53.577938564909516,10.962164317524584,28.966777304796267,33.786366836649506,7.859908393076799,inf,0.9454497116830112,evap,13,13.1,309.2814230829163,326.088144578882,0.16960901528938951,0.20836829165193788,0.2045053798534761,347.7538437257661,350.41360388437226
70.0,5.0,85.0,0.6,ok,,True,653.6082296106802,0.5104069385735688,1.8475168405978597,621.1871855005973,659.3757932028568,626.9618660099273,10.23703158271234,54.664085950267804,40.21637133314749,15.562100705016194,28.966777304796267,10.153373921908496,7.483876281366845,0.01578507488631964,1.4934079784221694,evap,14,12.0,286.49507515591085,312.4973814920332,0.21918687118730612,0.2797844111505953,0.27286598660216604,344.02237902854347,348.75892374239805
70.0,10.0,85.0,0.6,ok,,True,591.1350628286111,0.5076608473481472,1.7785058917588117,568.4350148074591,595.9940837068456,573.3017734656556,10.23703158271234,56.13823234626216,42.91743986372171,14.074644353062169,28.966777304796267,14.712309582023352,7.83225232407215,0.037149269442814825,1.3360031566720636,evap,14,11.7,290.78084111803395,315.27224597574235,0.2085701463983457,0.26184210642559475,0.25574171283228614,344.2729211265807,348.8101261318384
70.0,15.0,85.0,0.6,ok,,True,529.5744354201393,0.5047597617827829,1.6890899889215834,515.564017256332,533.5973373447407,519.5951511446069,10.23703158271234,57.58947024285533,45.598363597323214,12.608915129050935,28.966777304796267,19.270862786120915,8.158618080921293,0.05812686836818426,1.1834112803195467,evap,13,9.8,295.0659877530413,318.027131891491,0.19826075782380784,0.24534179000882408,0.23997653397034568,344.4868086368817,348.904767620569
70.0,20.0,85.0,0.6,ok,,True,468.8473189351163,0.5018532280636893,1.5752605840280747,462.13431689446645,472.0976312471837,465.3931659877487,10.23703158271234,59.01984457039117,48.271418200506446,11.163031403217055,28.966777304796267,23.825344307300725,8.444125577599173,0.07893410771075982,1.035153286042771,evap,14,11.0,299.3445409406343,320.7749302561555,0.18811596017244872,0.2299689280024357,0.22527464352935717,344.6649611623451,349.0499885726302
70.0,25.0,85.0,0.6,ok,,True,408.8373118943252,0.49911195443864015,1.4359459119825049,407.75248075520335,411.3769916176866,410.30075618764823,10.23703158271234,60.43209919059717,50.94849808954331,9.734221711769647,28.966777304796267,28.372506896684683,8.678260081392525,inf,0.8908029819962735,evap,12,10.5,303.61124227411733,323.5280858664068,0.17801675165461764,0.21541341471308276,0.21134477891300166,344.80939467314505,349.25444284372
70.0,30.0,85.0,0.6,ok,,True,349.3131417530643,0.49673229629910465,1.2697708709628488,352.01769007718593,351.20443652021027,353.9173351852443,10.23703158271234,61.83160633453588,53.64429783055482,8.31697956554915,28.966777304796267,32.90905789416246,8.842545644709576,inf,0.7499142624496926,evap,15,10.7,307.86075981047594,326.30185400088527,0.16782276856587944,0.20140725040320767,0.1979314368125974,344.9232058635453,349.53182992210515
65.0,5.0,85.0,0.6,ok,,True,541.7264414957981,0.5074632542511295,1.7169950284361828,521.798626437745,545.7199317192023,525.7988596776777,10.23703158271234,52.307520151112556,40.171407529435385,12.898248607042811,28.966777304796267,9.321854770652465,8.299057979986408,0.023589414726509994,1.2823079177987893,evap,13,10.1,285.14856121844736,312.5914541175401,0.21758013879906404,0.2709387534737085,0.2645691272037441,341.31491737672303,347.70944087607546
65.0,10.0,85.0,0.6,ok,,True,479.52338720904726,0.5044472208386671,1.6304204557854667,467.8495437771055,482.74224739545207,471.0756697986569,10.23703158271234,53.772269636605245,42.8909172036918,11.417223504977315,28.966777304796267,13.872052199020914,8.744360598174467,0.04486361443475306,1.125323404939877,evap,14,10.8,289.420176994351,315.38643412644575,0.20697628105415458,0.253579652204218,0.24798474271497392,341.4989251183858,347.80141793921985
65.0,15.0,85.0,0.6,ok,,True,418.18673687524335,0.5013356831161884,1.5204130864733283,413.4408665561617,420.7042999635838,415.96606501888937,10.23703158271234,55.215162505049136,45.599259617025666,9.956827068458175,28.966777304796267,18.41907345260023,9.180033553587368,0.0658289009553199,0.9726492837166347,evap,14,11.0,293.68664945682076,318.17088980946227,0.19666742091438708,0.23753464809329408,0.2326460406402813,341.62821968410213,347.9643483933237
65.0,20.0,85.0,0.6,ok,,True,357.51714941361655,0.4983237646908665,1.3826409895190153,358.0390823756654,359.400411274414,359.93012517395505,10.23703158271234,56.640982466204775,48.313627033444845,8.512313081276584,28.966777304796267,22.958480605184604,9.590372788845714,0.08674090995634609,0.8235489421423381,evap,13,11.6,297.9407920852805,320.96275977061555,0.18650671531828186,0.2224861311667431,0.21825437188914767,341.6970813925678,348.2157942384538
65.0,25.0,85.0,0.6,ok,,True,297.16056371782093,0.4956389619390757,1.2143348861486258,301.074233531179,298.4762185867239,302.39751703342637,10.23703158271234,58.05797137031561,51.05551751074137,7.075251517090974,28.966777304796267,27.48558574741969,9.965345366061651,inf,0.6771805575235135,evap,15,11.1,302.1750135509275,323.7843393917031,0.17635942130413299,0.20813040740548222,0.20452380739595835,341.69848777502625,348.583309119033
65.0,30.0,85.0,0.6,ok,,True,236.39604442297497,0.4935116361391668,1.0136153558429042,241.79270134772875,237.21534448548627,242.61910356104613,10.23703158271234,59.482790888279055,53.85912055651039,5.628477248166071,28.966777304796267,31.99423127471124,10.305204436144672,inf,0.5323016328432004,evap,14,11.8,306.3793425856375,326.67087243093545,0.16609505528874347,0.19417041052453368,0.19117190153210178,341.6188819574609,349.11552414697405
60.0,5.0,85.0,0.6,ok,,True,430.01977894402523,0.5040902134369067,1.5610337598837065,420.5252175723343,432.5359359305945,423.04761937332546,10.23703158271234,49.93997959095333,40.15930723550002,10.238566165333934,28.966777304796267,8.477280976080067,9.384458548335727,0.03180573475173876,1.056664170475699,evap,14,11.0,283.78090734794966,312.7210270028546,0.21603159155298035,0.2621060375190147,0.25632085887106265,338.3348181845509,346.82239272314655
60.0,10.0,85.0,0.6,ok,,True,367.91988326218416,0.500799719275055,1.4497742109644307,364.8630712548348,369.80164420222604,366.75144835256657,10.23703158271234,51.39906819541034,42.912998857763284,8.759997220528195,28.966777304796267,13.01454913325199,9.994514170876213,0.05309444057341417,0.8986805293905604,evap,12,12.2,288.0315862111666,315.5525853950923,0.20545385070594108,0.24527573787032755,0.24023827801423853,338.40059275866565,347.0183309032225
60.0,15.0,85.0,0.6,ok,,True,306.3925699824098,0.4975516387860778,1.3073220470150835,308.0874241324911,307.71312016868694,309.41474804539627,10.23703158271234,52.84313738610348,45.67756912441615,7.295061190057376,28.966777304796267,17.543264558941758,10.619536068931781,0.07415809544569762,0.7437472218564949,evap,15,15.2,292.26841527654443,318.39658012787,0.19513675927171112,0.22963473040623636,0.22529372548510615,338.36937716185594,347.34568604364824
60.0,20.0,85.0,0.6,ok,,True,244.83336010023632,0.49459846909700783,1.1288887942552492,249.34872739411793,245.66566387003306,250.18765743877924,10.23703158271234,54.28625141396088,48.48684128828489,5.829365716672293,28.966777304796267,22.056441738049784,11.27373780797618,inf,0.5903339130080667,evap,15,11.8,296.4800826056537,321.2880229030093,0.1849553395584237,0.21482774303499158,0.2111566236462224,338.2129419359499,347.85694485132564
60.0,25.0,85.0,0.6,ok,,True,181.9153983795851,0.4923357917743969,0.9042250259019998,187.1596768876243,182.33488641429426,187.58519637631775,10.23703158271234,55.7592132208332,51.40621035370913,4.33131900903774,28.966777304796267,26.541874732021597,11.972116946998346,inf,0.3352297041497536,des,13,9.3,300.64682260878027,324.294389341174,0.17474760169265632,0.2005273985330619,0.19752486311813894,337.86742977899087,348.66783039420403
60.0,30.0,85.0,0.6,ok,,True,114.31995901261149,0.49139156013249313,0.6129902366757409,118.22651785934853,114.4188270907918,118.33010535581025,10.23703158271234,57.3388205693567,54.589080989923445,2.7219037860145594,28.966777304796267,30.97262578822881,12.78982086025415,inf,0.049798212064445124,des,13,14.1,304.7250138500217,327.5736918039134,0.16433137778557302,0.18632742767956498,0.18403453259987482,337.1535908615031,350.0666360532237
90.0,5.0,85.0,1.5,ok,,True,1143.8572114881956,0.5197903476961434,2.317435681409699,1039.9145491678416,1160.6980950609159,1056.7629104504467,10.23703158271234,63.00421640127479,38.81764432886382,27.234695511623705,72.41694326199067,8.474466132375085,5.575880255886305,-0.022225660347616527,0.6442706905569935,shex,16,14.7,289.03584088779417,310.5128893050211,0.23361268723522444,0.32802081365755403,0.31837712952747416,352.952135727774,353.5585494664103
90.0,10.0,85.0,1.5,ok,,True,1078.5159045353316,0.518337430938305,2.264055531563421,986.9537916017157,1093.767839060728,1002.2139273313196,10.23703158271234,64.56089570907835,41.606097132775915,25.678950107984086,72.41694326199067,13.2951178674723,5.708895544724625,-4.7322759169077244e-05,0.35975341129949356,shex,21,19.3,293.4739253010968,313.37542985796756,0.22200762853164768,0.30642689676581036,0.29795108663218656,353.3358959781728,353.6706218678749
90.0,15.0,85.0,1.5,ok,,True,1013.5298405865623,0.5163785168511382,2.221715067244665,935.4128713901893,1027.3524403176618,949.2443612908774,10.23703158271234,66.10560034822635,44.349552363856674,24.131662871108624,72.41694326199067,18.120962471371513,5.878488147637584,0.022031892558196486,0.12064626579899596,shex,22,19.4,297.9282794782641,316.1909866022653,0.21112050991305487,0.2863254630869105,0.27887152193030706,353.6770497087714,353.7843917385671
90.0,20.0,85.0,1.5,ok,,True,949.1324949377863,0.513892811321133,2.2295566997264693,885.1923171689554,961.7541160721023,897.8235840520408,10.23703158271234,67.63130128054263,47.04329451182889,22.59839273661396,72.41694326199067,22.95189924323404,6.199232789554661,0.04478121952896097,0.011646194932609433,shex,25,22.0,302.3985879137579,318.95498317990354,0.2012086340801299,0.2667463012197748,0.2603361959088697,353.9267165505798,353.9359982858338
90.0,25.0,85.0,1.5,ok,,True,884.9949943703955,0.5109637207257792,2.279922800589849,835.4543846191257,896.5570253364335,847.0268691061439,10.23703158271234,69.14767023148346,49.716479752446446,21.071309389771322,72.41694326199067,27.784887831336334,6.67888215198503,0.06801875252609058,0.014159537140074008,shex,26,29.2,306.87532488942634,321.6977477021175,0.19196564700564325,0.24793654638320245,0.24254644419461846,354.11130111400314,354.120860348752
90.0,30.0,85.0,1.5,ok,,True,821.161571149529,0.5079479566784002,2.3110507628042227,784.9757278986051,831.6496770332536,795.474903814234,10.23703158271234,70.65730028620305,52.400154030190265,19.55146597975069,72.41694326199067,32.61539327802376,7.16476109354031,0.09092022572557834,0.004652165924085239,shex,23,21.8,311.34428194112536,324.4520374737205,0.1827083822287241,0.2306867696633089,0.2261789318909085,354.30826983586707,354.3109949904995
85.0,5.0,85.0,1.5,ok,,True,1027.3343194247873,0.5181234821325259,2.2092649240491298,941.7678797997539,1041.0303427328722,955.4712913709861,10.23703158271234,60.787476543891046,38.88362231040054,24.460340938685412,72.41694326199067,8.141435613888234,5.880690713627857,-0.015829020788188486,1.3572351945152263,shex,18,16.5,287.9924238283366,310.71616641411686,0.23095332213426367,0.3179356736020836,0.3088853263401567,350.8743685319333,352.29334966471544
85.0,10.0,85.0,1.5,ok,,True,961.8535166073057,0.5163103589698644,2.1649280912081235,888.7995386880026,974.1371618778796,901.0913350775045,10.23703158271234,62.34329354942946,41.67138919189807,22.90127420493585,72.41694326199067,12.962643081946283,6.073297669703613,0.006658111895739061,1.1309154018474032,shex,19,17.4,292.4322494071472,313.5780316534059,0.21955964564114602,0.2966943123360695,0.28874269218884824,351.23924061492,352.38355525568807
85.0,15.0,85.0,1.5,ok,,True,897.02588356701,0.5141102252940536,2.1162314424271567,836.8006597044265,908.0117159956322,847.7953427997048,10.23703158271234,63.88125439816565,44.418751943153325,21.35775913254786,72.41694326199067,17.787414448986794,6.271227898534842,0.028738019618271826,0.9199109927612881,shex,20,17.3,296.8832410286775,316.3981365645783,0.20871747015246175,0.2772570684878064,0.27025801881627054,351.5707959932008,352.4699120693713
85.0,20.0,85.0,1.5,ok,,True,832.9704333398801,0.5116766435433092,2.0510719612076476,785.1874643192776,842.7360374681869,794.9624767983917,10.23703158271234,65.39945116206604,47.13738029161925,19.83262936523524,72.41694326199067,22.613708500582902,6.441969338498158,0.050372862032143306,0.6981831439540542,shex,23,20.1,301.3390033692659,319.1889675332905,0.1981985959653876,0.259467625479187,0.25330933298016983,351.885763913106,352.56149200575146
85.0,25.0,85.0,1.5,ok,,True,769.6940997189317,0.5091042386179148,1.9649679237279785,733.5570512656642,778.3024881647098,742.1751976760512,10.23703158271234,66.89806149053669,49.83682265715379,18.326049993307898,72.41694326199067,27.440152434489846,6.56917258743554,0.07172320375484209,0.47044792126484936,shex,24,21.5,305.7952353057365,321.9606366051769,0.1878619074670873,0.24301307966704916,0.2376057665827222,352.1919612570127,352.6577452973094
85.0,30.0,85.0,1.5,ok,,True,707.2243865889318,0.5065245759476781,1.853656674857498,681.5026252721053,714.7265414287524,689.0146114077057,10.23703158271234,68.37672550098972,52.526180495276265,16.838675871165044,72.41694326199067,32.26536899466623,6.633037166593222,0.09298690768796003,0.24334097519107445,shex,25,24.5,310.247621760734,324.7228143089199,0.1775619675791263,0.22761220965788698,0.2228820976456685,352.4980889116781,352.7545152399842
80.0,5.0,85.0,1.5,ok,,True,910.8191776478998,0.516165813371509,2.1060065788511046,842.8899621106575,921.6964441423656,853.7745028780043,10.23703158271234,58.56297183939466,38.95884298667795,21.686170896378567,72.41694326199067,7.80707296367035,6.275366873577417,-0.008752501500433274,1.9621375763371702,evap,17,14.1,286.9448330703847,310.92970917428113,0.22843089297251565,0.3076172710517504,0.29917170305844315,348.68798706534733,351.0667979842602
80.0,10.0,85.0,1.5,ok,,True,845.3965276508644,0.5140256516755277,2.0611909641776784,789.642821693839,855.0154261877483,799.269762414774,10.23703158271234,60.1138543113359,41.74815971302189,20.12848875359201,72.41694326199067,12.627870161489568,6.520836822830972,0.01377153735756309,1.793482492582939,evap,17,13.9,291.3833732325669,313.7935142757402,0.2171638986749429,0.28698529496836794,0.2795605359688878,349.03180525945754,351.12741897701204
80.0,15.0,85.0,1.5,ok,,True,780.8176549504152,0.5115811010890192,2.00331797384828,737.0125604235286,789.270668742411,745.4743020216517,10.23703158271234,61.64296102073553,44.501353159570044,18.590896546438458,72.41694326199067,17.450999357865555,6.753470094679486,0.035763936244347705,1.630635041061396,evap,16,14.3,295.82921977341914,316.62033313415634,0.20635505399813955,0.2682256786855977,0.2616894369525179,349.3458575803025,351.1947132581132
80.0,20.0,85.0,1.5,ok,,True,717.0945476522351,0.5089464202898186,1.9257806135766447,684.5242627966071,724.4542053963451,691.8931855958984,10.23703158271234,63.150477252192104,47.22965430506366,17.073679706005596,72.41694326199067,22.274833282660722,6.951568167060983,0.05734146569615317,1.4731921249356787,evap,21,19.9,300.2772742970659,319.4220610960422,0.19583226651251356,0.25102299893246593,0.24527496703730645,349.64022142462125,351.27777447738237
80.0,25.0,85.0,1.5,ok,,True,654.2161043049094,0.5062360034875948,1.8254265711373683,631.7697327346242,660.5447209941512,638.1079410048228,10.23703158271234,64.63689875849877,49.94305282069416,15.576573912021653,72.41694326199067,27.09799606694736,7.100111233495588,0.07871800476266921,1.2710867802431949,shex,20,18.9,304.7232260721145,322.20925886537066,0.18546043635571482,0.23503935755477287,0.23000114241554917,349.92079020270603,351.37720815660475
80.0,30.0,85.0,1.5,ok,,True,592.1790694774912,0.5036075391680169,1.6989642779530885,578.3434725756903,597.5306425255225,583.7046880983078,10.23703158271234,66.10249470739444,52.6512490322051,14.099501654225982,72.41694326199067,31.919126939496437,7.178606315243852,0.10013515233004733,1.0365723843894443,shex,19,20.4,309.16281166973323,324.9921940258017,0.17509176428496628,0.2199839348756132,0.21559357752699573,350.19517223303643,351.49178756407287
75.0,5.0,85.0,1.5,ok,,True,794.4262030056871,0.5138944564556087,2.000419629266725,743.0950540625174,802.798646533008,751.4746150143532,10.23703158271234,56.328324197846484,39.04524829885321,18.9149095953735,72.41694326199067,7.4707274199224685,6.77422902198491,-0.0009389766645258035,1.7653250091981363,evap,13,11.7,285.8910297138226,311.1557193645241,0.2259981049691552,0.29725039815857174,0.28941002192584037,346.37461988260355,349.8748258951128
75.0,10.0,85.0,1.5,ok,,True,729.2039408857561,0.5114487819575082,1.9479141090146679,689.3005074135214,736.4609111488935,696.5653350175846,10.23703158271234,57.87122252470647,41.839312580329135,17.361998592518002,72.41694326199067,12.290194556954589,7.07323381778101,0.021464022322929988,1.5989813857840431,evap,13,11.9,290.3254026659797,314.0250377974637,0.21480379604394942,0.27735540807454123,0.27045994777096904,346.69132743498983,349.91493157231406
75.0,15.0,85.0,1.5,ok,,True,664.9388265623103,0.5087572023737208,1.8773229001796545,635.823179938627,671.1633815486387,642.0562332905675,10.23703158271234,59.38992750589051,44.601805559523655,15.83187682291215,72.41694326199067,17.110977415641457,7.350349940152104,0.04331946636160766,1.4382192943249947,evap,14,12.7,294.763897902263,316.8623411645582,0.20401545916940061,0.25926736128599437,0.25320192720928797,346.97639951577787,349.97890721385824
75.0,20.0,85.0,1.5,ok,,True,601.5829373798025,0.5059254444056078,1.7850564433947906,582.227559898822,606.8467276902888,587.5003313762336,10.23703158271234,60.88581905317784,47.34423638053846,14.32340327094768,72.41694326199067,21.931606402855095,7.590908307055027,0.06483648232073025,1.2826405133706658,evap,14,11.9,299.2019110442303,319.67974785505317,0.1934878773457264,0.24260531524617854,0.23728335771340187,347.2346085682244,350.07291422902813
75.0,25.0,85.0,1.5,ok,,True,539.0924179858189,0.5031040005096976,1.6678678946828394,528.0743425561068,543.4584169521883,532.4495827097146,10.23703158271234,62.360118982380925,50.07804430995236,12.835533761567117,72.41694326199067,26.7506084137014,7.777084687606807,0.08625902263227081,1.1318348146988342,evap,14,13.1,303.6348267107328,322.4893116867665,0.18307602399464343,0.22703757468064287,0.22239261318753012,347.47074838653083,350.20012892311604
75.0,30.0,85.0,1.5,ok,,True,477.39589543650055,0.5004733816354465,1.5239086058188038,472.9652069022221,480.92347720015044,476.5020058869432,10.23703158271234,63.814571012662554,52.814237308669874,11.3665689389643,72.41694326199067,31.566661798110715,7.890198556019563,inf,0.9854521406815593,evap,15,11.9,308.05850404334217,325.30259783897066,0.1726347456626011,0.2122593055996908,0.20824182324859475,347.690962078842,350.36402116524795
70.0,5.0,85.0,1.5,ok,,True,678.2416066216417,0.5112789923797656,1.8853847502864594,642.141648433632,684.4170733803483,648.3240117152404,10.23703158271234,54.08167008900017,39.14659174726029,16.14860968146766,72.41694326199067,7.131584860931582,7.402786559151701,0.007594121424833178,1.55667200379429,evap,14,12.5,284.828463036009,311.3982883339412,0.2236212825463252,0.28694893003704014,0.2797133219396988,343.90745953006655,348.7319065009358
70.0,10.0,85.0,1.5,ok,,True,613.3069690301573,0.5085261604488543,1.8204236244969076,587.5388862964501,618.5091339053374,592.7486286072494,10.23703158271234,55.61457212362603,41.94945739845491,14.602546881670413,72.41694326199067,11.948861958289058,7.770464843751183,0.029839799834743497,1.3920095407366944,evap,14,12.4,289.25597438050346,314.27753876367217,0.21248186243435807,0.26780778050082354,0.261450914667664,344.18325805103365,348.77266990561753
70.0,15.0,85.0,1.5,ok,,True,549.3797303264633,0.5055748775524249,1.7342616929614914,532.9548970830815,553.6887529853419,537.272060852279,10.23703158271234,57.12217947091932,44.7265917373316,13.080469769677698,72.41694326199067,16.7664639446013,8.117081829045015,0.05158832502070654,1.23263376704017,evap,14,9.8,293.6845036337452,317.1310316193069,0.2017192364412156,0.2503414126155991,0.24476604071486702,344.41931083864523,348.8580632471533
70.0,20.0,85.0,1.5,ok,,True,486.35692131068527,0.5025706717274456,1.6223473985261054,477.89615758474,489.84220971586245,481.3899659493746,10.23703158271234,58.60713707786624,47.49211818732272,11.579926697873459,72.41694326199067,21.582732623009406,8.422423670794991,0.07307458193423766,1.0779904086415968,evap,14,10.3,298.1088555034278,319.9735807227031,0.19117238242048892,0.23418018209044028,0.2293117504992344,344.6163933037025,348.99550090862806
70.0,25.0,85.0,1.5,ok,,True,424.1133107657745,0.4996821276711969,1.4839622722917376,421.92382183415884,426.842398287389,424.6615636949628,10.23703158271234,60.072401200656316,50.25919978518897,10.097935970613678,72.41694326199067,26.396218779244123,8.67879555426629,0.09461969306280005,0.9275942494974174,evap,16,12.6,302.52448946005757,322.81896302007743,0.1807159525484148,0.21895943186237277,0.2147462010899312,344.77623684638746,349.1926960501069
70.0,30.0,85.0,1.5,ok,,True,362.4210242817586,0.49713500101038977,1.316243128221636,364.5601460949961,364.4591817438504,366.60677655799725,10.23703158271234,61.52332441761342,53.04430058309629,8.629072006708538,72.41694326199067,31.205343995756834,8.860992640009188,inf,0.7808955360349614,evap,15,16.1,306.92646016767975,325.6843108878383,0.17018295928117785,0.20438756650135387,0.20079180303524416,344.9020844151153,349.4638330180625
65.0,5.0,85.0,1.5,ok,,True,562.3013958566905,0.5082573903632895,1.7548894822419965,539.7416475118961,566.590314439059,544.0371563877684,10.23703158271234,51.82211198345442,39.268676445433755,13.388128472778346,72.41694326199067,6.788706488399782,8.21385304094047,0.016756112798208544,1.3352418575017282,evap,14,11.1,283.7541916904151,311.663622221099,0.22130187725267353,0.2767326218158982,0.2701118109432664,341.2436137858808,347.67218803859754
65.0,10.0,85.0,1.5,ok,,True,497.66921901844154,0.5051902865824794,1.6717794749551265,483.98333454460516,501.12907207960654,487.4503604187348,10.23703158271234,53.34462463369425,42.08802877956742,11.849267119486703,72.41694326199067,11.602658223278297,8.680268659247007,0.03887636852880183,1.1713763452279409,evap,15,11.4,288.1712843502944,314.56097585445104,0.21020612162964533,0.25832531782427065,0.2525285184774851,341.4530685508847,347.74956547801344
65.0,15.0,85.0,1.5,ok,,True,434.0026072041583,0.5019966341342471,1.563073193024381,427.8409109386493,436.71191211493044,430.55782014394276,10.23703158271234,54.842853775148626,44.892031338608774,10.333395409622817,72.41694326199067,16.415604720155955,9.132075063495476,0.06057563575945957,1.0122280486849604,evap,15,10.9,292.5852275015828,317.44351705193833,0.19945285882281613,0.24144269120736594,0.2363893812550006,341.60492098627935,347.9015534249646
65.0,20.0,85.0,1.5,ok,,True,371.08217296598536,0.49885052660842466,1.4257677847113768,370.76013514250565,373.1143386179847,372.800115972988,10.23703158271234,56.32202078578928,47.698796178174234,8.835289832523461,72.41694326199067,21.225706697580392,9.561170310739156,0.08216163490819428,0.8570391512822084,evap,13,10.3,296.990258496301,320.33013320757664,0.18889714989139358,0.2256909354100646,0.22132459424658982,341.69314828601676,348.142377132165
65.0,25.0,85.0,1.5,ok,,True,308.54918853813274,0.49599626710391054,1.256377587275419,312.1039912128415,309.97566745017843,313.53819423885363,10.23703158271234,57.79051454037557,50.53152803653529,7.346409250907922,72.41694326199067,26.030863050090034,9.95554538721655,inf,0.704871137922737,evap,14,9.6,301.3797943663405,323.24492019261044,0.17838421226626663,0.21072954165732377,0.2070137848974261,341.710757991327,348.49972902757867
65.0,30.0,85.0,1.5,ok,,True,245.6823375522369,0.4937010788181192,1.0518502162751235,251.05601841378171,246.57776869557753,251.9586918179815,10.23703158271234,59.26503746987453,53.42591877648135,5.84957946552945,72.41694326199067,30.828399570823308,10.307164787296806,inf,0.5544012100144755,evap,13,12.0,305.74545656107307,326.2247120313256,0.1677534163416824,0.19623189152578163,0.1931466562086422,341.644080550107,349.0220703843097
60.0,5.0,85.0,1.5,ok,,True,446.5297414558288,0.5047512234737357,1.5995446283917238,435.4068445226139,449.2462691098361,438.12953639060987,10.23703158271234,49.55132681355241,39.42453415131462,10.631660510853067,72.41694326199067,6.440499302850753,9.299573451889197,0.02632171653887938,1.0995434713080954,evap,13,10.4,282.66322465448593,311.9654357451121,0.21904749859068734,0.266595664316439,0.2606168137989283,338.31220981191825,346.76370638018597
60.0,10.0,85.0,1.5,ok,,True,382.0501058168831,0.5013824822580215,1.4892588978971146,377.9078450127613,384.0854821100488,379.94981031710375,10.23703158271234,51.066851403843486,42.27738371397908,9.09643109087817,72.41694326199067,11.249213740276332,9.923705377584934,0.04840724376165684,0.9349603197672991,evap,15,11.3,287.0639083512087,314.89872168446664,0.20798469084820428,0.24887281141667167,0.24368006045640367,338.4035665703794,346.9445726425245
60.0,15.0,85.0,1.5,ok,,True,318.24597377673945,0.49799790986154474,1.3473959822625328,319.3699538092776,319.6808684426057,320.81165446635003,10.23703158271234,52.56478874062748,45.136808805399255,7.577285089922368,72.41694326199067,16.054777015063337,10.56859426643353,0.07020745944110651,0.7738710575958976,evap,14,11.0,291.45471914838686,317.8400364767111,0.19724286602254773,0.23248446671711823,0.22801937608782025,338.3963991080017,347.2572452545915
60.0,20.0,85.0,1.5,ok,,True,254.4967076210346,0.4948856675052324,1.166970729701818,258.84534485016826,255.40819759727756,259.7635458392612,10.23703158271234,54.059657320868894,48.03937267936976,6.059445419548443,72.41694326199067,20.854060672946446,11.235135027711902,0.0920764237210705,0.6145806570590935,evap,15,11.1,295.82585529402246,320.82726930643275,0.18665318407576256,0.2170440783864547,0.21327400042755829,338.26008253402085,347.7549076794761
60.0,25.0,85.0,1.5,ok,,True,189.45733136066372,0.49243118541949665,0.9390025210327867,194.81263890853575,189.9260554925248,195.28752541548485,10.23703158271234,55.582656062198,51.05165884194719,4.510888841920565,72.41694326199067,25.642073909314433,11.95085054661349,inf,0.3883230118326537,des,14,11.2,300.1616801110457,323.92913196424655,0.17605369087120884,0.20216453818096436,0.19908590397716047,337.93442566957106,348.5503046240833
60.0,30.0,85.0,1.5,ok,,True,119.65326284847853,0.4912923676099527,0.6416777454029701,123.77326931595057,119.77470890844099,123.89959470353666,10.23703158271234,57.21425223660515,54.33550503440114,2.8488872106780603,72.41694326199067,30.407361898639067,12.79248524508425,inf,0.0647285853507924,des,14,14.2,304.4263045151064,327.3123563987779,0.16522272336126692,0.18738570044324623,0.1850397412445679,337.2401748338504,349.93678324767063
90.0,5.0,90.0,1.0,ok,,True,1112.438473762036,0.5198583721010618,2.1330051619968162,1011.935931285179,1127.9516486070138,1027.4567460149772,10.23703158271234,63.765840794265955,40.23000185992578,17.65775355177835,48.277962174660445,10.067168280424937,5.27353166528934,-0.023356465364268497,0.49654138915968815,shex,17,15.6,289.7126910389877,311.96438662401846,0.2313642949161567,0.3306682183075625,0.32045949479315833,354.1434717591491,354.7242802145988
90.0,10.0,90.0,1.0,ok,,True,1047.1823851919876,0.5184023679388355,2.0720143190892832,958.8696041239589,1061.1489180822145,972.8444899321328,10.23703158271234,65.31955408519434,43.017944008917596,16.62194262209504,48.277962174660445,14.797833836110158,5.377637387892938,-0.001532250618640596,0.24573536053867429,shex,20,18.5,294.0981010365598,314.82656420523523,0.21997353153700108,0.30920623834434546,0.3001921283911993,354.5463930362475,354.83602861065094
90.0,15.0,90.0,1.0,ok,,True,982.1841548025552,0.5164469649179073,2.0185155298531208,907.0538565920025,994.7564386019677,919.6351690849353,10.23703158271234,66.8637256628495,45.767258175615666,15.590224679405638,48.277962174660445,19.53541832921354,5.508278465659644,0.02017858064421807,0.03558796620927751,shex,24,22.4,298.49929924783567,317.64836434599385,0.2092616863127735,0.28923714539804735,0.2812574318705823,354.9186962814603,354.9596583287283
