T_source_C,T_cond_C,T_DH_supply_C,m_cw_ratio,status,limit,feasible,Q_abs_kW,COP,m6_kg_s,Q_evap_kW,Q_des_kW,Q_cond_kW,m_source_kg_s,T14_C,T_source_out_C,m_DH_kg_s,m_cw_kg_s,T_cond_out_C,FR,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x3,x_x6,x_x20,x_T2,x_T4
90.0,20.0,90.0,1.0,ok,,True,917.6145652874387,0.5138693108349724,2.03998211983832,856.5852357594099,929.1111386678378,868.0917020337304,10.23703158271234,68.39051916654881,48.467862485346586,14.565310560118075,48.277962174660445,24.281218410513304,5.862560180047799,0.04311166357461693,0.020201018811462745,shex,27,26.5,302.91924447968813,320.41957011020133,0.19998122423181625,0.2691765635474238,0.2623439743946758,355.19039955626295,355.21095384623214
90.0,25.0,90.0,1.0,ok,,True,853.3214321405557,0.5110817954259232,2.0473304349219568,805.8788092114816,863.7588882717914,816.3269063185309,10.23703158271234,69.91049685660334,51.16718192152564,13.544784637151677,48.277962174660445,29.025926952349153,6.219429050092577,0.06553849944481172,0.0005661630848976529,shex,25,24.2,307.33669894492704,323.1898236715167,0.19083101335683567,0.2509326970659581,0.24509047224590058,355.46862626361025,355.46914654132604
90.0,30.0,90.0,1.0,ok,,True,789.1900508354281,0.5081464136269647,2.0473304349219568,754.4825911726308,798.5935098717039,763.8973117149849,10.23703158271234,71.42612823474002,53.87819837513871,12.526826203736954,48.277962174660445,33.76735686678495,6.606402692454818,0.08783398027801648,0.004749946783306314,shex,25,23.9,311.7466719622327,325.9727392118945,0.18184038977710507,0.23397212990446173,0.22901700967077082,355.7516255737281,355.75561748587154
85.0,5.0,90.0,1.0,ok,,True,996.8442705211801,0.5183050784784462,2.0226024465843895,913.942443927546,1009.3346218645733,926.4402883953783,10.23703158271234,61.524662919234686,40.26797908133864,15.82292492890762,48.277962174660445,9.568979532493472,5.5479717511584585,-0.017335425368306234,1.1613762457057533,shex,19,17.3,288.5758820260161,312.1394486839415,0.22895119888863696,0.3208028163078728,0.31122883532231754,352.0212622352813,353.5411877151841
85.0,10.0,90.0,1.0,ok,,True,931.321510794199,0.51651417717094,1.9681357985652272,860.6538538160565,942.4360747029411,871.7766519595074,10.23703158271234,63.08060473556873,43.063319198619695,14.782881123717443,48.277962174660445,14.299391692698919,5.70257952121438,0.004830326262264983,0.959673035200467,shex,18,18.0,292.96071380445636,315.00933516105596,0.21775860259218513,0.2996676659538924,0.2912154741194228,352.40910719883726,353.6501098886796
85.0,15.0,90.0,1.0,ok,,True,866.3566936841448,0.5143283852253452,1.9096981602798773,808.2315576240682,876.2111419647631,818.094920733618,10.23703158271234,64.62087947251155,45.82284377302602,13.751693550541981,48.277962174660445,19.034646372021314,5.860622476472419,0.026619712135303897,0.7789928308847038,shex,23,23.1,297.3565956505679,317.8421942212694,0.20710304181229347,0.280286374781815,0.2728034603097237,352.7679518679793,353.7590274205048
85.0,20.0,90.0,1.0,ok,,True,802.0878194031859,0.5119059245267119,1.8357350204371754,756.1062388857175,810.7594310999634,764.7873083598355,10.23703158271234,66.14317043705364,48.55747740502221,12.731552688939459,48.277962174660445,23.77174611507786,5.989451606659817,0.047959151818213974,0.5912119835001022,shex,23,22.0,301.75668771838986,320.6497468920123,0.19674406501020159,0.26254471879669566,0.25591424684062436,353.1142342210072,353.87232601256324
85.0,25.0,90.0,1.0,ok,,True,738.4961770612524,0.5093389309989321,1.7418096116902049,703.8641395668227,746.0469748514089,711.4247367113967,10.23703158271234,67.64826764748398,51.277633392543066,11.7221615406548,48.277962174660445,28.50857481227837,6.071524225915138,0.0689750800806197,0.3992254345617994,shex,23,20.5,306.1561612909661,323.4429852847184,0.18653853084092584,0.24615909666901323,0.24028548974304084,353.456716306507,353.98983931448663
85.0,30.0,90.0,1.0,ok,,True,675.5662204470167,0.5067482239676993,1.6245169380856113,651.0925886751589,682.0472004641476,657.5834457061213,10.23703158271234,69.1367891390567,53.993527767816204,10.723273340428836,48.277962174660445,33.243042581342934,6.088079434756564,0.0898407944380375,0.21005949319345518,shex,23,20.5,310.5502474990243,326.2327027244313,0.1763445345474776,0.2308605106688974,0.2256643370493024,353.8039878828468,354.1079424906836
80.0,5.0,90.0,1.0,ok,,True,881.0950697410649,0.5165047972346842,1.9139947853271966,814.9988030601563,890.8809379574705,824.791985009005,10.23703158271234,59.279685978921975,40.32425612661626,13.98563602763595,48.277962174660445,9.067674673991007,5.8995094157578185,-0.010738264940104103,1.818453121408993,shex,15,13.5,287.4319624096892,312.3341397544333,0.22666917175225396,0.3107040528431723,0.3017768696017176,349.7876882198621,352.423242675948
80.0,10.0,90.0,1.0,ok,,True,815.4637673364797,0.5144093604764622,1.8581781793016214,761.216824169083,824.0260387935411,769.7871446891944,10.23703158271234,60.83461262007353,43.13005641857569,12.943869322801264,48.277962174660445,13.796404099127983,6.099908461770967,0.011510244185276908,1.6588468551680648,shex,20,19.2,291.8129543816301,315.21517661659607,0.21560011804760162,0.290126306082996,0.28224208072874335,350.1527239984286,352.51980672915664
80.0,15.0,90.0,1.0,ok,,True,750.5657680308201,0.5120003124580459,1.790487054525372,707.9493271582594,757.9985439034848,715.3908058332621,10.23703158271234,62.37029530207565,45.90464681333191,11.913742349695557,48.277962174660445,18.528134506377683,6.286347345458033,0.033248354931876056,1.4965181444872542,shex,20,19.0,296.2007942471206,318.0642838636709,0.20497151250573056,0.27138790498167353,0.2644086105106547,350.4902204579445,352.623311383621
80.0,20.0,90.0,1.0,ok,,True,686.3995966841737,0.5093943541425704,1.7045256113068938,654.7056834694645,692.7760683444999,661.0913658163701,10.23703158271234,63.88725465908317,48.65995909703645,10.895231693399584,48.277962174660445,23.260342795275847,6.436523540064111,0.0545570230491732,1.3174579579114152,shex,19,16.1,300.5897245831755,320.8940796308548,0.19460724460300255,0.25420954255076333,0.2480303591893019,350.81168646992717,352.7441607446541
80.0,25.0,90.0,1.0,ok,,True,622.9010342544564,0.5067043938877192,1.5964208242063727,601.0364002055381,628.2819987828971,606.4268739099722,10.23703158271234,65.38727258165483,51.408229569566515,9.88731800403899,48.277962174660445,27.990750736507493,6.531176410882738,0.07560287292683121,1.123780555690189,shex,19,16.9,304.97454673440626,323.7174290216649,0.1843617068534225,0.23829086648224487,0.23282649791173252,351.12431351357225,352.8846804916862
80.0,30.0,90.0,1.0,ok,,True,559.9927097048693,0.5040673103192854,1.4649914754701143,546.513806246306,564.4344703839711,550.9651108852636,10.23703158271234,66.87225310096932,54.16130913550461,8.88877316991856,48.277962174660445,32.7172267293264,6.55575181380153,0.09662230646969006,0.9241396391298622,shex,18,17.3,309.3503966348332,326.54678121744405,0.1741095727037262,0.2233307716866316,0.21851572504632066,351.4346830826189,353.047678820991
75.0,5.0,90.0,1.0,ok,,True,765.221906843321,0.5144433278480665,1.8008103095329384,714.8634421390913,772.612175523732,722.2607948481575,10.23703158271234,57.030408092395135,40.40394952513617,12.146379473703508,48.277962174660445,8.562015631357554,6.341323600095789,-0.0034413577451504196,1.7258947627470889,evap,14,12.9,286.2781070495608,312.55391429662086,0.2244807530299156,0.3005297702950949,0.2922534128388069,347.4180668025219,351.37180644525955
75.0,10.0,90.0,1.0,ok,,True,699.555330433634,0.512063896064767,1.737598394329248,660.2828075179398,705.865705997164,666.6009639955421,10.23703158271234,58.58281285207005,43.22580325451611,11.104052864025936,48.277962174660445,13.287514801532723,6.589932950073833,0.018735210945928005,1.5595841509287425,evap,14,10.6,290.65172795386906,315.4521218499601,0.21349148322452957,0.2806251519010015,0.27331715149150904,347.7499635518656,351.4664456032703
75.0,15.0,90.0,1.0,ok,,True,634.6832408902935,0.5094391618319133,1.6563815685561338,605.8518177180443,639.9951615522771,611.1721104068398,10.23703158271234,60.114845144473406,46.023804042909205,10.074337156988786,48.277962174660445,18.01415309573406,6.810215448076591,0.04034591143414734,1.3984786790753105,evap,14,10.9,295.0279482072499,318.3262671215008,0.2028700976254346,0.2625421053663237,0.25607917417088666,348.0525395151688,351.5867759374782
75.0,20.0,90.0,1.0,ok,,True,570.4990059205215,0.506665850166843,1.5546382405193342,551.1017772156164,574.8849174326585,555.4964908411737,10.23703158271234,61.629194196817764,48.811542145958754,9.055539776516214,48.277962174660445,22.73957439979347,6.989650093199705,0.06158591257171131,1.2421022897641478,evap,15,14.9,299.4013914301019,321.1905960334203,0.19248931724327178,0.24590367349570075,0.24019469349751935,348.33145951755455,351.74475683206913
75.0,25.0,90.0,1.0,ok,,True,506.85474907331843,0.5038814492627947,1.4295500081340018,495.52210551404147,510.3786868546276,499.0550522776412,10.23703158271234,63.12949496311012,51.604527716446626,8.045313477354261,48.277962174660445,27.46121886969462,7.110157244544279,0.08267021413144948,1.0899020610652883,evap,12,10.5,303.76621635491034,324.06133299867054,0.182207725371603,0.23039336315218706,0.2253673675532214,348.59117461329214,351.94852950378515
75.0,30.0,90.0,1.0,ok,,True,443.5270098118636,0.501249586899508,1.2800314206160552,438.5923367858954,446.2503072855163,441.32456959270473,10.23703158271234,64.62100758361959,54.42012600871715,7.040111266854978,48.277962174660445,32.17650608561945,7.154685519394706,0.1038683051958389,0.9412825494819117,evap,14,11.2,308.11653476256447,326.9565713605311,0.1718875599506255,0.21571353952059238,0.2113178890602712,348.8365875896495,352.2093372197013
70.0,5.0,90.0,1.0,ok,,True,649.1674853680192,0.5121047733322297,1.6763633390808717,613.1791580622479,654.466681565319,618.4851370613219,10.23703158271234,54.778263199281014,40.5168011285362,10.304245799492369,48.277962174660445,8.050219175246639,6.8966487729171915,0.004608033230902531,1.512780751445007,evap,14,10.6,285.11024682283005,312.8090138599378,0.2223622845298612,0.2903771093556373,0.2827576397716147,344.8781275972313,350.4114518647635
70.0,10.0,90.0,1.0,ok,,True,583.4162624285999,0.509461330526616,1.5992388681560816,557.3878199853028,587.7751736918401,561.7541329274862,10.23703158271234,56.329389648170945,43.36553536692588,9.260575594104761,48.277962174660445,12.770435577758406,7.200470753288269,0.026632256509239616,1.34702632121531,evap,13,10.7,289.4718130632823,315.7357955969599,0.2114152912000438,0.2712019278780388,0.2644832238979254,345.1598405022821,350.53397534596724
70.0,15.0,90.0,1.0,ok,,True,518.3825880183495,0.5066257563275997,1.5005968401727574,501.32600163702284,521.88014519604,504.8314486336476,10.23703158271234,57.86199139626899,46.202035796964765,8.22829504791031,48.277962174660445,17.489706660060335,7.472793387096996,0.048125394399006316,1.1859011140844586,evap,14,11.4,293.83122219252084,318.6507219053106,0.20080729262554217,0.2537308094831057,0.24780862556761785,345.4024105466965,350.71241140021203
70.0,20.0,90.0,1.0,ok,,True,453.8200243539056,0.5037121978250167,1.378360711500346,444.4219825226729,456.5290492638492,447.1391953280783,10.23703158271234,59.38194223553728,49.04547341754642,7.203492450061994,48.277962174660445,22.2051824140421,7.702588362002335,0.06933092012046493,1.0286667798681037,evap,13,11.3,298.18197082218086,321.57376357388824,0.19041336245445695,0.23757427750708718,0.23237210470051312,345.60565419842175,350.9630863792043
70.0,25.0,90.0,1.0,ok,,True,389.36691369203766,0.500895239099043,1.229572936240357,385.98733640248685,391.35467705403835,387.9833247317963,10.23703158271234,60.89778279377174,51.92040043249284,6.180427201460915,48.277962174660445,26.91343996138022,7.870264397920318,0.09050891490606605,0.8743367230800345,evap,15,11.5,302.51624834043145,324.5304358582685,0.18008187293849406,0.22240769937436244,0.21786946076331992,345.76769878198513,351.30754218927166
70.0,30.0,90.0,1.0,ok,,True,324.3955882556861,0.4983503206756146,1.0544323482221705,325.20579686264097,325.73306039725276,326.55120873884204,10.23703158271234,62.42402546635242,54.86031414941937,5.149136321518827,48.277962174660445,31.610471616711493,7.969527329958355,inf,0.7216204838933322,evap,13,11.0,306.8249096735214,327.5553779557221,0.16969530936617755,0.20790305925299016,0.20399390770648854,345.8853674791025,351.78458661051747
65.0,5.0,90.0,1.0,ok,,True,532.6872705106914,0.5094748015206143,1.5322041661122803,509.3621240938018,536.1994403266474,512.880674384516,10.23703158271234,52.528949932448995,40.682088346360445,8.455353500169705,48.277962174660445,7.529403495537792,7.605010788774309,0.013342886960554301,1.2848950752571113,evap,13,10.2,283.921805772629,313.1195325795683,0.22030116802796654,0.2802929383284696,0.273347072791555,342.1143194434226,349.6011014674884
65.0,10.0,90.0,1.0,ok,,True,466.57111745639315,0.5065917156506249,1.433837594994419,451.71615782369406,469.2841330262411,454.43604496079405,10.23703158271234,54.08528155995043,43.57916313299114,7.405890753276082,48.277962174660445,12.241168712394199,7.9840826535490965,0.03522762929847756,1.1180471114205375,evap,12,10.7,288.26408738639464,316.09724933731354,0.20937641314528485,0.2618368055118804,0.25573744533164633,342.310970661962,349.81030388375046
65.0,15.0,90.0,1.0,ok,,True,400.81848552041436,0.5035817102115908,1.3100131022497898,393.12249274795255,402.81285874049155,395.12405747680185,10.23703158271234,55.63128576533808,46.487952294580396,6.36219818286372,48.277962174660445,16.948656328983873,8.339105474123636,0.056669721758978,0.9545943812300948,evap,15,11.9,292.59660801186556,319.0880062227919,0.1987772275765213,0.24492092143673747,0.23958511571645616,342.44351613597786,350.12735521432654
65.0,20.0,90.0,1.0,ok,,True,334.83320928091246,0.5006075746247907,1.1570676925475756,332.6688269122592,336.1848346246694,334.0277142592399,10.23703158271234,57.18093569437235,49.443647505841454,5.3148128457287696,48.277962174660445,21.647343934469234,8.659982987262019,0.0779545721456425,0.7929764613584211,evap,15,11.4,296.90904803138307,322.1282711462034,0.18836222741811437,0.22915800533663017,0.2245290776382832,342.49722638999043,350.5915917325053
65.0,25.0,90.0,1.0,ok,,True,267.5616557722319,0.49787836334880775,0.9717390813513782,269.05456850702734,268.3490936496697,269.84899576888176,10.23703158271234,58.758674980249396,52.50094186379857,4.247010409083046,48.277962174660445,26.330830010283137,8.947941575841213,inf,0.5488690627808523,des,14,11.8,301.1867999211241,325.2745566256661,0.178006616882712,0.2141803954131205,0.21022897634952753,342.44662378934646,351.2777401807674
65.0,30.0,90.0,1.0,ok,,True,196.94651383381975,0.4956196588898747,0.7504700052381706,200.10960307047714,197.2646945410321,200.4340309228984,10.23703158271234,60.4119723051507,55.75777707255327,3.126135140219361,48.277962174660445,30.988492184950246,9.247320064137817,inf,0.18415025728995715,des,14,13.9,305.4056246598692,328.62784017714307,0.16764757994761634,0.19960353071107348,0.1963338590911447,342.23575033634916,352.3449463988254
60.0,5.0,90.0,1.0,ok,,True,415.0816436791155,0.5065660867424098,1.3551632164205833,402.2893325014004,417.11341581204044,404.3269325496484,10.23703158271234,50.29868011561098,40.94214217478367,6.588597518716119,48.277962174660445,6.99404268401895,8.536266831830114,0.022562718660371628,1.0390013364613537,evap,13,11.4,282.70017441653465,313.5293724472487,0.21829279186945627,0.27027357586223155,0.264042014169027,339.0289315949713,349.0659527172075
60.0,10.0,90.0,1.0,ok,,True,347.7168188939793,0.5035025709494092,1.2244832978423288,341.49843481013505,349.09748059566164,342.8852114426041,10.23703158271234,51.88061040065196,43.93796115821141,5.5193145856187185,48.277962174660445,11.691026969249606,9.041060015945828,0.04442169503250104,0.867667226347578,evap,15,12.9,287.00872765655436,316.61023290249034,0.207391371580042,0.2524573986914565,0.2470439349604803,339.06138312117974,349.4872539550128
60.0,15.0,90.0,1.0,ok,,True,279.5206607898703,0.500458683248995,1.058690137400903,278.19383309210474,280.3351127445677,279.0144249521867,10.23703158271234,53.479901387811424,47.00960515090736,4.436835885553497,48.277962174660445,16.376031691243668,9.548844285736207,0.0659847681630894,0.6038045640196401,des,13,10.4,291.2899449209475,319.7704348324262,0.1967885963986682,0.23597910225119384,0.23133073112597521,338.9549892289894,350.14393274929864
60.0,20.0,90.0,1.0,ok,,True,208.64522921354154,0.49771234440116663,0.8488575183024534,210.22309106437,208.985376558786,210.568993743456,10.23703158271234,55.13936998355888,50.249952918106544,3.31182903513558,48.277962174660445,21.038475371421896,10.08411512572669,0.08765853243295663,0.21446427383040145,des,16,20.7,295.519680501383,323.1058680838302,0.1863535015111539,0.2203955538611205,0.21650032438321395,338.62806390006455,351.1861365701161
60.0,25.0,90.0,1.0,ok,,True,131.97185119052153,0.49550869753371335,0.5922259385161456,134.35174086316945,131.98435343221365,134.36900327350313,10.23703158271234,56.930277512442444,53.80549378281654,2.094791288738437,48.277962174660445,25.662675440013004,10.96056541131518,inf,0.022921485606445913,des,12,14.5,299.6621485902878,326.7675467345335,0.1764991672429554,0.20522976251922148,0.20216031815079413,337.94100592929925,352.99203745593803
60.0,30.0,90.0,1.0,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,108,532.3,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,90.0,0.8,ok,,True,1102.5126394385754,0.5196982086228344,2.1187449330276213,1003.6827350866215,1117.765099725356,1018.9429333291426,10.23703158271234,64.00276189407407,40.65887769759564,17.500200626009136,38.622369739728356,11.281475268124495,5.277124057398288,-0.02012338151878479,0.4437031885570377,shex,20,19.2,290.3789646140584,312.40480800515815,0.22951831332298828,0.32742367207873935,0.3173969291825784,354.2118499608585,354.7363422923738
90.0,10.0,90.0,0.8,ok,,True,1037.767981011199,0.5181529157418833,2.0619269921867027,951.3039678726778,1051.5178815910833,965.062316154891,10.23703158271234,65.54355494989153,43.417908183880684,16.4725076350984,38.622369739728356,15.949317545507427,5.389853346478987,0.0015675952949537608,0.20832357769063492,shex,23,21.6,294.7323099887057,315.23711208378614,0.21836077880040217,0.30628654680599426,0.2974214186811638,354.6043527827384,354.84992783552633
90.0,15.0,90.0,0.8,ok,,True,973.3511042333298,0.516098626408061,2.025112989941128,900.1948374889479,985.7840324949755,912.6369271249143,10.23703158271234,67.07240795039263,46.13546910906035,15.450017527513172,38.622369739728356,20.626130864642334,5.564221048373992,0.023405673330439636,0.04075364765651557,shex,28,25.9,299.1031204567354,318.0261704836861,0.20802347521839049,0.2863079748049534,0.27850499429891434,354.95234760133866,354.99824425986276
90.0,20.0,90.0,0.8,ok,,True,909.322790873947,0.5135276408680144,2.03998211983832,850.0600772535591,920.6776951805036,861.4249716646176,10.23703158271234,68.58666613736318,48.81577309540609,14.433695093237255,38.622369739728356,25.310424635045024,5.903370046937999,0.04599281457514792,0.01365232803800609,shex,27,24.2,303.48849409184726,320.7766088809594,0.19877482974184923,0.2667673233240055,0.2600656824581441,355.2275007580071,355.24122565003455
90.0,25.0,90.0,0.8,ok,,True,845.4500859649118,0.5106809037100906,2.059220258487325,799.7510846791182,855.7838684055324,810.0956402973065,10.23703158271234,70.09598170526573,51.495186798550435,13.419842634363679,38.622369739728356,29.99399481845097,6.2992433319325585,0.06842989946580857,0.025533017061491137,shex,28,25.5,307.8724590260725,323.5264007317615,0.18985791651390865,0.24863035217027576,0.24292443335320163,355.49317735741283,355.5160206414155
90.0,30.0,90.0,0.8,ok,,True,781.9184039908705,0.507807467261495,2.0473304349219568,748.586717423998,791.2063230517587,757.8859612391728,10.23703158271234,71.59794112703582,54.18713885687464,12.411403237950326,38.622369739728356,34.67213792437656,6.654254810328271,0.09037196421364047,0.008257354191869126,shex,28,26.8,312.24585836294483,326.2899275366504,0.18083263611106937,0.23210921536939544,0.2272500282762069,355.78402144753375,355.79089233123034
85.0,5.0,90.0,0.8,ok,,True,987.8253160494055,0.5181096527366098,2.011284452268095,906.4883186901899,1000.1067637055903,918.7773523994061,10.23703158271234,61.73928656943252,40.65597249296002,15.679766921419136,38.622369739728356,10.663984730875484,5.558290239772174,-0.014351424340445451,1.119896079874195,shex,21,19.6,289.17681549984434,312.5378698044029,0.22731959761355075,0.31789257270120047,0.3084723988166665,352.0807574346163,353.5537090238526
85.0,10.0,90.0,0.8,ok,,True,922.879766167786,0.516261319496543,1.95850729286976,853.8032678617991,933.8181000682573,864.7499209065762,10.23703158271234,63.28104357430482,43.42309054314052,14.648885177266445,38.622369739728356,15.330921942350415,5.716275214195703,0.007621197489368958,0.9288431710427858,shex,22,22.4,293.5283988650131,315.3786899125413,0.2163196357890979,0.29712480528364665,0.2887970387223723,352.4592394524651,353.6611558007187
85.0,15.0,90.0,0.8,ok,,True,858.517428853014,0.5140579745935255,1.8989890829513196,801.8619284239077,868.2170729413732,811.5705524331075,10.23703158271234,64.80680737085737,46.15691797420749,13.627260775444668,38.622369739728356,20.003087206062332,5.870210679920436,0.02918169367611978,0.7494981837599539,shex,23,23.0,297.89016035921657,318.1851790104277,0.20579632757975702,0.27810722802732246,0.2707259328047451,352.81290120437643,353.7693052537543
85.0,20.0,90.0,0.8,ok,,True,794.8369407417292,0.5116313012621706,1.823748221004018,750.1624643918738,803.3721586480058,758.7071806969807,10.23703158271234,66.31498532099846,48.867533964970676,12.616459376852845,38.622369739728356,24.67720049416846,5.9937885246199425,0.05031434090537257,0.5634517181511001,shex,23,22.2,302.2557143257878,320.96811830418807,0.19554808111245503,0.26066739592113475,0.2541210682670688,353.15522369200414,353.8821395765946
85.0,25.0,90.0,0.8,ok,,True,731.8217267581115,0.5090746886760998,1.7283080225030238,698.3010566184033,739.2517092857272,705.7408503568342,10.23703158271234,67.8063134989311,51.5650667083587,11.61621788504939,38.622369739728356,29.350679073593994,6.068946784025376,0.07114214707525535,0.3735815137175109,shex,24,21.1,306.6200326224465,323.7382008965637,0.18543300247477015,0.2445358930207766,0.23873178575543996,353.4949128996249,353.99862480326624
85.0,30.0,90.0,0.8,ok,,True,669.4606941624247,0.5065059267094175,1.610251205681754,645.8870407430339,675.8362775045223,652.2724854480277,10.23703158271234,69.28124421560062,54.25905467698084,10.626360224800392,38.622369739728356,34.0210627616143,6.079988644145,0.09185130200155789,0.1888290565495936,shex,23,20.5,310.9783256916128,326.5055117675092,0.17532361123587326,0.22943953652751573,0.22430231750778362,353.83967977011685,354.11631501266123
80.0,5.0,90.0,0.8,ok,,True,873.0323916469929,0.5162902886464474,1.904253890940902,808.318913263363,882.653027998233,817.9469461347101,10.23703158271234,59.471052603606324,40.670985166544426,13.857657010269728,38.622369739728356,10.042395746341015,5.9142131566622815,-0.008057279505686354,1.7868357946337596,shex,20,19.5,287.9666874054243,312.6902134114251,0.22523608550361443,0.3081621825364219,0.29936201433971993,349.8372119415639,352.433659663301
80.0,10.0,90.0,0.8,ok,,True,808.0129570923923,0.5141635108095665,1.848419265293554,755.0753791868502,816.4343450643919,763.504887014772,10.23703158271234,61.011181981160576,43.44946492140798,12.825602493530036,38.622369739728356,14.706776903791763,6.113531587967621,0.01396458473328499,1.6320619557110945,shex,20,19.4,292.31329456788933,315.5431764964304,0.2143278469809865,0.28795881782229976,0.28017620590659803,350.19439663271675,352.5288482569107
80.0,15.0,90.0,0.8,ok,,True,743.7211784444348,0.5117465670468269,1.7797312651752806,702.2677836497472,751.0320063933611,709.5873666708424,10.23703158271234,62.53232463584982,46.19881879446217,11.805098070546585,38.622369739728356,19.374391684285513,6.295564847605957,0.035481778096757566,1.470365372178719,shex,20,19.0,296.6661970447638,318.36640385742237,0.20382502658268936,0.26954528557582913,0.26264904269662387,350.526619089211,352.63288038967136
80.0,20.0,90.0,0.8,ok,,True,680.1427298568029,0.5091463923703524,1.6925411056000403,649.4358402185832,686.4132201869513,655.7155706675509,10.23703158271234,64.0352432468681,48.93051491277271,10.79591634693338,38.622369739728356,24.042288341521726,6.439729071899747,0.05658918696982995,1.291910656034986,shex,19,16.7,301.019648287742,321.17200752437486,0.19356496165203266,0.2526380460239769,0.2465269100220271,350.8439804405347,352.75427625176354
80.0,25.0,90.0,0.8,ok,,True,617.2185538373594,0.506474479997894,1.5835690095407304,596.1485292044613,622.508240708064,601.4477306308072,10.23703158271234,65.52155997663107,51.656200193941515,9.797119902180308,38.622369739728356,28.70774350697286,6.528538681727401,0.07745926318450358,1.1003166444235717,shex,20,17.5,305.36834636122245,323.9722373760251,0.18341214357769733,0.2369402325889819,0.2315324002143472,351.15320140277004,352.89546035302715
80.0,30.0,90.0,0.8,ok,,True,554.873761823673,0.5038678478307275,1.4516308225601402,541.9909394725993,559.2378136866632,546.3645169127861,10.23703158271234,66.99311813920309,54.387368050758084,8.807520028947192,38.622369739728356,33.36817214007789,6.547271332575276,0.09832266343877549,0.9035909254759531,shex,18,17.6,309.7072586306413,326.7791672517541,0.1732423738492746,0.22216387493297896,0.2173962221708046,351.46084447809216,353.0591035063527
75.0,5.0,90.0,0.8,ok,,True,758.1482892963909,0.51422519871968,1.7916775441658632,708.9403984606365,765.4103163313098,716.2095781743876,10.23703158271234,57.19791059204982,40.70921153871592,12.034099830101443,38.622369739728356,9.415215617029105,6.358340511643689,-0.0010962947354070662,1.7077418848650723,evap,14,12.6,286.74567430251267,312.86746216172054,0.2232343589525969,0.2983688407362069,0.29019521446179314,347.457113602468,351.3805866069446
75.0,10.0,90.0,0.8,ok,,True,693.1060245192775,0.5118325671157191,1.7277765222816246,654.8579092495594,699.3076305187898,661.0673510091187,10.23703158271234,58.73534208184276,43.50450601754562,11.001682928877422,38.622369739728356,14.07528045006518,6.603539615617976,0.020846082914347308,1.5433712578212067,evap,14,10.7,291.08387831503643,315.73841360000415,0.21238763589030676,0.27881400555778113,0.27158796143795516,347.78213360701244,351.4757415053853
75.0,15.0,90.0,0.8,ok,,True,628.8375202022603,0.5092095100190295,1.6456769393898873,600.8717366566709,634.0571243120887,606.099749917843,10.23703158271234,60.25295338211026,46.27774015276282,9.981547939718418,38.622369739728356,18.736421800076926,6.819012561184816,0.042243940329968255,1.3840638955255145,evap,14,11.0,295.4241781231242,318.58716995563856,0.2018856906352701,0.26101926965258515,0.25462295663498324,348.07937134811664,351.59783116624
75.0,20.0,90.0,0.8,ok,,True,565.236586590722,0.5064494779618003,1.543266696777563,546.5321222554685,569.5448235941151,550.8491788377203,10.23703158271234,61.753395329115335,49.042025365691416,8.972009310963841,38.622369739728356,23.39581872561854,6.99347570754142,0.06329496909567245,1.2293720084412598,evap,14,11.0,299.76108183328796,321.42747182503894,0.19160996178601558,0.24461646402250134,0.2389622241712369,348.3537770694786,351.7577681562858
75.0,25.0,90.0,0.8,ok,,True,502.1601440823077,0.5036921816623307,1.4176311275516722,491.3391321843855,505.61925304413484,494.8072464174993,10.23703158271234,63.24019097075177,51.81251228111023,7.970795937814407,38.622369739728356,28.05033714764113,7.10810502363222,0.0842068758071477,1.0787558277804692,evap,14,12.4,304.08848792635433,324.27516919938535,0.18141934352466255,0.22930411809247514,0.2243231757997252,348.60974095166114,351.9633760703276
75.0,30.0,90.0,0.8,ok,,True,439.38576097182516,0.501097385315683,1.2679945622318314,434.7909341143247,442.056109689385,437.4701944723733,10.23703158271234,64.71855719721617,54.606089521095896,6.974377158282939,38.622369739728356,32.6968715491667,7.146892285148977,inf,0.9316435247009736,evap,14,10.5,308.4003504886468,327.1478527229568,0.17118217179990738,0.21479151006551372,0.21043305269897075,348.85202028786557,352.226033884823
70.0,5.0,90.0,0.8,ok,,True,643.1013815812969,0.5118967578963695,1.6672825817967962,608.006689377779,648.3040249625705,613.2161673036111,10.23703158271234,54.92159568578114,40.7804360828971,10.207958437798363,38.622369739728356,8.780292362739658,6.91438093332176,0.0066026530744373035,1.4972863413554478,evap,14,10.6,285.5095866514558,313.0798846730624,0.2212957239572519,0.2885924867382107,0.28105439260039394,344.90618084759217,350.42094678276925
70.0,10.0,90.0,0.8,ok,,True,577.9732862416283,0.5092537935358967,1.589309533076471,552.6897534239746,582.2517896298182,556.9756955300026,10.23703158271234,56.457853786697115,43.603268219480015,9.174179146692513,38.622369739728356,13.433586849645508,7.21347489237708,0.028396439951152486,1.3333639498336538,evap,14,13.4,289.8346099508958,315.98010065868056,0.2104797947809216,0.2697305315632865,0.2630764608726121,345.1814280582766,350.54595572998
70.0,15.0,90.0,0.8,ok,,True,513.5359890481532,0.5064279492325212,1.4901895701214887,497.06795436171546,516.967684521178,500.50756049591644,10.23703158271234,57.97624653796356,46.415325582798516,8.151364905526242,38.622369739728356,18.085477861348352,7.481619452391005,0.049687550675754255,1.173949679272937,evap,14,11.9,294.15690092268005,318.8699683494772,0.19998931108271303,0.25251042090210707,0.24664062599835848,345.4184529968009,350.7273740554592
70.0,20.0,90.0,0.8,ok,,True,449.5482191185109,0.5035375318095724,1.3675555785387767,440.5760678384752,452.2038953610125,443.2399347179611,10.23703158271234,59.48253766107388,49.23551801250579,7.135686017754141,38.622369739728356,22.73244025421451,7.706258224391375,0.07070785029629323,1.0183125536602802,evap,13,11.2,298.4695967113622,321.7691882875435,0.18969743850510326,0.23656360182327263,0.23140391809257976,345.61680994737526,350.98106597787233
70.0,25.0,90.0,0.8,ok,,True,385.65202897525694,0.5007539277816538,1.2187960854253903,382.5449583205315,387.5978355337279,384.49897503215936,10.23703158271234,60.985160279035654,52.087841539951796,6.121460777385031,38.622369739728356,27.370319988767733,7.869144435849792,0.09171536758467602,0.8654926679656114,evap,15,11.4,302.7646101081905,324.7026925698679,0.17946032533266276,0.2215733663539392,0.21706976701147088,345.77461273738464,351.3287505310794
70.0,30.0,90.0,0.8,ok,,True,321.2213723943988,0.49825033719541656,1.044022117432889,322.171646059408,322.52710959525007,323.4852920332789,10.23703158271234,62.49859020842217,55.005447869622685,5.098751942768235,38.622369739728356,31.994189070893412,7.963200194390797,inf,0.714214390302061,evap,14,12.4,307.03234714629053,327.7047562036395,0.16916102353669055,0.20722358789369358,0.2033422428670046,345.88833615067693,351.8090439736135
65.0,5.0,90.0,0.8,ok,,True,527.6366525651332,0.5092855016438741,1.5233559913671004,504.9527243691283,531.0804060891808,508.40289293646276,10.23703158271234,52.648009609635665,40.903702857809435,8.375184961351321,38.622369739728356,8.134150199942269,7.624173806331173,0.014991410632521518,1.2719866336162227,evap,14,11.2,284.2516576925379,313.3473154789936,0.21941876838752145,0.2788628008701619,0.27198069453203016,342.13052272716425,349.61437819536604
65.0,10.0,90.0,0.8,ok,,True,462.1344301890053,0.5064112668698826,1.424559404856115,447.77436964126065,464.79306402870577,450.43989588939985,10.23703158271234,54.18973587696905,43.7752964673337,7.335467145857227,38.622369739728356,12.776825839069716,7.99950119499319,0.03665682477479615,1.106883019551276,evap,12,10.7,288.5560079003583,316.29889690949983,0.20862275892161555,0.260678107831009,0.2546295053668577,342.32083659486364,349.82778530147164
65.0,15.0,90.0,0.8,ok,,True,396.9671103844671,0.5034254574285396,1.3001460067742026,389.6134930410976,398.918561758328,391.5721399109565,10.23703158271234,55.721860221389136,46.66013987392108,6.301065244197891,38.622369739728356,17.413923912795553,8.348351889535754,0.05789506175203851,0.9450414069976887,evap,15,11.3,292.84949953642337,319.26510260445315,0.1981311519915453,0.24398945949262904,0.23869370706401052,342.44719703238235,350.14901130548503
65.0,20.0,90.0,0.8,ok,,True,331.5451624186668,0.500482644033985,1.147292667062816,329.58628112198915,332.8645877959616,330.9129567068232,10.23703158271234,57.25815875975309,49.59256513110938,5.262621625693123,38.622369739728356,22.039978379029037,8.664983825233808,0.07899481825628074,0.7849461475167914,evap,15,11.8,297.12149114590693,322.2815009997964,0.1878204693722824,0.2284137995943057,0.22381687885857235,342.49540875645283,350.6177794266491
65.0,25.0,90.0,0.8,ok,,True,264.8222615452751,0.49779249454067437,0.9625316424786569,266.40604348429514,265.5872357426914,267.17798092630284,10.23703158271234,58.82291090749396,52.62677779596578,4.203527961036113,38.622369739728356,26.647071513507285,8.949532668791948,inf,0.5295897895898065,des,14,10.7,301.3565682655339,325.4040976267624,0.1775661524227728,0.21360000705490134,0.2096739580278229,342.4396076579712,351.3090974176043
65.0,30.0,90.0,0.8,ok,,True,194.76773153636228,0.4955745914325927,0.7425111901551741,197.94126523860635,195.0726925055414,198.25243659361033,10.23703158271234,60.46295439330078,55.859190861355955,3.0915512942279726,38.622369739728356,31.22216636140695,9.24822309731411,inf,0.1751379728015081,des,14,13.8,305.5293501603008,328.73228729244056,0.16731591752836183,0.19917597950162141,0.19592587783036114,342.2237610529424,352.38217660479376
60.0,5.0,90.0,0.8,ok,,True,411.04701719816666,0.5064111523264352,1.3462665483093028,398.6526019211404,413.0337428795833,400.64517138611893,10.23703158271234,50.39356608820526,41.12161206473712,6.5245558285423275,38.622369739728356,7.469856410047328,8.555041962400724,0.023859993571036964,1.028606763146115,evap,13,11.4,282.9583906010971,313.7139298245215,0.21759163456656289,0.2691860564558876,0.26300268681112005,339.0317067248053,349.08660314998184
60.0,10.0,90.0,0.8,ok,,True,344.28261868828497,0.5033698684903346,1.2153047234508898,338.3259343979222,345.62962241923293,339.6790547299958,10.23703158271234,51.96126664475224,44.092404147512184,5.464803471242619,38.622369739728356,12.094018724301918,9.055167929706984,0.045502312874055706,0.8589254886546769,evap,15,13.0,287.2266985123082,316.76911395924105,0.20681262991904636,0.25160882829959175,0.24623300052436276,339.0570488939603,349.5136494404318
60.0,15.0,90.0,0.8,ok,,True,276.6618691676766,0.5003584512610285,1.0496294767598149,275.47465854043935,277.4526847879674,276.27160105555186,10.23703158271234,53.546941561036874,47.13988851206972,4.391458240756772,38.622369739728356,16.70313093358982,9.55867364326896,0.06686329195108087,0.5824411602127384,des,14,14.3,291.4657064273846,319.90452209540234,0.19632355052359515,0.23533032313045824,0.23071131387340815,338.94358024166894,350.1763521577354
60.0,20.0,90.0,0.8,ok,,True,206.3616282918516,0.49765471749764967,0.8404393073834074,207.9810020380025,206.687283092493,208.31238518130607,10.23703158271234,55.19281957063902,50.35554952810543,3.275581401457962,38.622369739728356,21.284182904419538,10.090313110526965,0.08833573765951608,0.20395703651604435,des,14,13.0,295.65008582789727,323.21460119218614,0.18600024917606486,0.2199236639795618,0.21605100837174815,338.6095819212833,351.22502555950365
60.0,25.0,90.0,0.8,ok,,True,130.37544936801626,0.49548955342956935,0.5859081931578823,132.74171160703102,130.38280527856722,132.75379428349893,10.23703158271234,56.96752668822961,53.88018938982583,2.069451577270099,38.622369739728356,25.818387024695255,10.974263305803277,inf,0.021173028842326858,des,13,18.3,299.7432604266371,326.84449464020594,0.17628903939040766,0.20493129191942316,0.20187879650264057,337.9193692906326,353.0361925919724
60.0,30.0,90.0,0.8,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,108,525.0,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,90.0,1.25,ok,,True,1120.2049270057298,0.5199675866686807,2.144948441650251,1018.4473836994802,1135.9271498798903,1034.177170763915,10.23703158271234,63.58034474893759,39.893060954785994,17.781030587392536,60.347452718325556,9.08024943248222,5.27245208752639,-0.025877244208322714,0.5407929345295202,shex,20,19.5,289.1908477047228,311.61833673187573,0.23283260556346158,0.33321732104422486,0.32286266030575334,354.0887488656721,354.7148359669173
90.0,10.0,90.0,1.25,ok,,True,1054.5640929489502,0.5185908314007346,2.080055879227993,964.8158340035344,1068.7027496176424,978.9627687221798,10.23703158271234,65.1438653317283,42.70395647152117,16.739112586491274,60.347452718325556,13.862406166391509,5.368477184328133,-0.00396209036841888,0.27575817309156037,shex,22,20.5,293.6013802311757,314.50425838072914,0.22124772745989274,0.31151382692638413,0.3023811593574987,354.5004686250239,354.8253185582622
90.0,15.0,90.0,1.25,ok,,True,989.1061803035727,0.5166596340299476,2.0275552031838537,912.5933414583527,1001.8317754963817,925.327907674321,10.23703158271234,66.69916584793947,45.47385974596443,15.70009810005671,60.347452718325556,18.650794831759015,5.502542457534016,0.01793695214926705,0.06465217398022105,shex,25,23.6,298.0287758948647,317.347216632091,0.21042621306834244,0.29122034334721575,0.28314610481070346,354.8763693905484,354.95066004991827
90.0,20.0,90.0,1.25,ok,,True,924.1116531588752,0.5141337989219229,2.03998211983832,861.6947773612054,935.71993277189,873.3128728526658,10.23703158271234,68.23681031129979,48.19531473481743,14.668438939029766,60.347452718325556,23.445574370206202,5.831034821272489,0.04085316104782066,0.025668018268106607,shex,27,24.7,302.473464779848,320.13987453072735,0.20092982271414536,0.2710798579526623,0.2641435252534754,355.1612180296507,355.1875832123309
90.0,25.0,90.0,1.25,ok,,True,859.4107370483985,0.5113527098141387,2.0473304349219568,810.7131536435747,869.9481991842383,821.261192359984,10.23703158271234,69.76654443802988,50.91079120682173,13.641440270609499,60.347452718325556,28.240209326581066,6.185589863801394,0.06342635142932851,0.0024580836935115258,shex,28,24.8,306.91776243663134,322.92667010610063,0.19169561476767683,0.25259695636292523,0.24666644391447923,355.4418010626067,355.44407948566067
90.0,30.0,90.0,1.25,ok,,True,794.8855576015711,0.5084114018199329,2.0473304349219568,759.0894795904261,804.3797005974338,768.5948335003377,10.23703158271234,71.29155167830606,53.636473746936986,12.617231073040811,60.347452718325556,33.03241912687167,6.56954018446862,0.08584798687835582,0.00245877613247103,shex,28,26.0,311.3554978036747,325.72456992525883,0.18263119235391134,0.23543927778613874,0.23040838110694223,355.7263242394227,355.728406846763
85.0,5.0,90.0,1.25,ok,,True,1003.9120533124026,0.5184477336662652,2.0317868077331824,919.8114927269752,1016.5689524398279,932.4758124685244,10.23703158271234,61.356405192680086,39.96321766619013,15.935111957339723,60.347452718325556,8.678996222492174,5.5407222620835075,-0.01967172633855696,1.1957090214065715,shex,20,19.3,288.10508673450795,311.8264769516727,0.2302437605079203,0.32309944268792723,0.3134021617266773,351.97372092785463,353.5309254860128
85.0,10.0,90.0,1.25,ok,,True,937.9438528036756,0.5167068570630571,1.9758620916465228,866.035377205533,949.1986185941631,877.2983105194467,10.23703158271234,62.92331993236178,42.78086968507853,14.887997663550406,60.347452718325556,13.46129854227047,5.692456552714348,0.0026439241019844406,0.9847556551280832,shex,18,17.5,292.5160132053591,314.71935733839257,0.2188958777358583,0.3016739182100849,0.29312347471844974,352.3692419590479,353.6416544345779
85.0,15.0,90.0,1.25,ok,,True,872.505933187056,0.5145376554616315,1.9179595437198877,813.2259961871665,882.4826150791234,823.2115404239419,10.23703158271234,64.47501610652438,45.56081860474046,13.849300526778666,60.347452718325556,18.247904242699974,5.852821362240515,0.024608723645326958,0.8021748266863824,shex,23,23.1,296.93858430019026,317.57318224373455,0.20813039126083904,0.282008819852416,0.27444531183194,352.7325603399021,353.7509746532285
85.0,20.0,90.0,1.25,ok,,True,807.7746499965358,0.5121195451120588,1.8449821761587049,760.7627603704893,816.5538207019702,769.5513552035482,10.23703158271234,66.00840318926709,48.3144077081659,12.821819841214854,60.347452718325556,23.036192993910106,5.985668065852745,0.04611190446852487,0.6130764629653527,shex,23,23.2,301.36570960369323,320.40016310413847,0.19768289293415778,0.26402628504660697,0.2573291940440805,353.0820463706458,353.86462952700396
85.0,25.0,90.0,1.25,ok,,True,743.7308263300365,0.509547867347989,1.751743760247441,708.2141515037221,751.3755631994019,715.8686742796174,10.23703158271234,67.52433411253526,51.052526278176856,11.805251211587882,60.347452718325556,27.82439299042312,6.07139560532154,0.06726803798852776,0.4182853446928334,shex,25,21.8,305.7925947436692,323.2117928610117,0.18739832911330148,0.2474468388266413,0.2415170697046891,353.4272130133192,353.98211894826125
85.0,30.0,90.0,1.25,ok,,True,680.3549866801848,0.5069383777877223,1.6356265692920668,655.1670610881696,686.9191105077787,661.741072465931,10.23703158271234,69.02347713328192,53.785450744326056,10.799285502860076,60.347452718325556,32.61083759312231,6.094155486827764,0.0882674039040593,0.2270437104734242,shex,23,20.9,310.21472992017345,326.01892584875975,0.177144893518452,0.23197778734367377,0.22673522131464235,353.7760253291032,354.1014464154177
80.0,5.0,90.0,1.25,ok,,True,887.4198117164451,0.5166665897265047,1.921717837739194,820.2500700243554,897.3369181069986,830.1744251394854,10.23703158271234,59.12953130581968,40.05196627711632,14.086028757403891,60.347452718325556,8.275375653994104,5.888334104760248,-0.012841739556749943,1.8442368124125892,shex,17,16.1,287.01291987044186,312.05450381384935,0.22780142132597653,0.31271337032333857,0.30368477115330367,349.7481827643189,352.414706223879
80.0,10.0,90.0,1.25,ok,,True,821.3102749307179,0.5145991556622003,1.8657466460539118,766.0355172897839,829.9839590224799,774.7171941276941,10.23703158271234,60.69604193930536,42.879411463481915,13.036671030646316,60.347452718325556,13.056574328882903,6.089105255485899,0.009583003863302797,1.6799406626432187,shex,20,19.1,291.42085996133113,314.9577907056888,0.21660179467214358,0.29183998788543647,0.2838751376494294,350.1197657570005,352.5127491507759
80.0,15.0,90.0,1.25,ok,,True,755.9354784757094,0.5121975771150095,1.7987775676828852,712.4024946127264,763.4644603494029,719.9401370321212,10.23703158271234,62.24316775859933,45.67394647565419,11.998975848820784,60.347452718325556,17.840456566428145,6.2787659438094465,0.03149511519570025,1.5169506571847933,shex,20,19.2,295.8360615706859,317.82735391055655,0.20587213872816743,0.2728432339190148,0.265798129099141,350.4615400082124,352.61586646995926
80.0,20.0,90.0,1.25,ok,,True,691.3075895976192,0.5095875740109496,1.7138549058131396,658.8343608310172,697.7677716667524,665.3037293168135,10.23703158271234,63.77115647364633,48.447835182707934,10.973136342819352,60.347452718325556,22.62489372296625,6.433856408466464,0.052964289772190254,1.3376878320250967,shex,19,16.4,300.2527647490469,320.6761800360749,0.19542598739759046,0.2554475329003588,0.24921469204039393,350.7862492608989,352.73635785827463
80.0,25.0,90.0,1.25,ok,,True,627.3584163839517,0.506884423849411,1.606437567255508,604.8640287399118,632.8114390119481,610.3265550615888,10.23703158271234,65.2819258176969,51.21385893966965,9.958070101332568,60.347452718325556,27.407986416949598,6.533057779208099,0.07414893345296136,1.1423928191277355,shex,21,17.8,304.6658299129786,323.5177038538916,0.18510686376616545,0.23935343749847948,0.23384456742333015,351.10160652525747,352.87636254605655
80.0,30.0,90.0,1.25,ok,,True,564.0082007990271,0.5042245669777549,1.475364862192752,550.0543163208131,568.5111755980084,554.5668480032722,10.23703158271234,66.77743615225347,53.984146188111595,8.952511123794082,60.347452718325556,32.18799170084884,6.561954517389238,0.09529047981919436,0.9403133837665791,shex,19,18.4,309.0705407777174,326.36466538731474,0.17478867262100742,0.22424855558364012,0.21939613710392014,351.41418270325215,353.0387594753907
75.0,5.0,90.0,1.25,ok,,True,770.7737892094862,0.5146111005931053,1.8078885258000514,719.5136704240366,778.2655036379791,727.0124145247079,10.23703158271234,56.89892168517673,40.16430703753883,12.234504590626765,60.347452718325556,7.868359576706553,6.327857205491586,-0.005284367029627202,1.740176072386646,evap,15,13.3,285.9115650152871,312.3077665216764,0.22546271928925757,0.30223974959650746,0.29388152687329633,347.3870113431775,351.3647843756727
75.0,10.0,90.0,1.25,ok,,True,704.6166643316199,0.5122490585058808,1.7444146746512088,664.5243007048175,711.0110031312377,670.9263739450654,10.23703158271234,58.463142346385894,43.00748312349384,11.184391497327299,60.347452718325556,12.647077342177795,6.57623218863831,0.017062885966092622,1.5723134564381098,evap,14,10.7,290.31279195211556,315.2278682184138,0.2143480486260252,0.28207164115290695,0.27469679024845256,347.7248302925365,351.4589558057759
75.0,15.0,90.0,1.25,ok,,True,639.2698303654568,0.5096181017764334,1.6646900970874843,609.7549303782172,644.6546522819779,615.1480942805712,10.23703158271234,60.00647363602127,45.82465304133666,10.14714016453106,60.347452718325556,17.42700934959413,6.803119205139232,0.03885672024883857,1.4098077181741928,evap,14,11.1,294.71730453620955,318.12165598596283,0.20364361874230574,0.26374297907416444,0.25722742705822277,348.031322901376,351.57825669682484
75.0,20.0,90.0,1.25,ok,,True,574.6274907543112,0.5068349396907669,1.5635107258969667,554.6818883113032,579.0747763434783,559.1379614389011,10.23703158271234,61.53174549336336,48.63082639415666,9.121071281814464,60.347452718325556,22.206026601955557,6.986566574069793,0.06024643609073088,1.2521051461859543,evap,14,11.1,299.11934186200995,321.0048720003064,0.19318009938861974,0.24691684181057874,0.24116476675532966,348.3138320877288,351.73474540157173
75.0,25.0,90.0,1.25,ok,,True,510.5376944932473,0.5040300695900252,1.4388557347037676,498.7983538253662,514.1128300421268,502.3825003507188,10.23703158271234,63.042645400898095,51.441478416503855,8.103772928464242,60.347452718325556,26.98210323133594,7.111630537147704,0.08146638153996755,1.0986586757798023,evap,12,10.7,303.51342208346455,323.8937004964887,0.18282646609360706,0.23124984724094827,0.22618842431106903,348.57653485964835,351.93708068998876
75.0,30.0,90.0,1.25,ok,,True,446.7758647300067,0.5013698113475494,1.2894202252784537,441.5694886704122,449.54093445057975,444.34351134710073,10.23703158271234,64.54447341919717,54.274348560139344,7.091680392539788,60.347452718325556,31.753115821210713,7.160520630878002,0.10278786477545132,0.948854389974656,evap,15,11.2,307.8937993953601,326.806629121044,0.17244043024051378,0.21643822853353145,0.2120133123794181,348.82443273131827,352.1963979106834
70.0,5.0,90.0,1.25,ok,,True,653.9297565265647,0.5122658965363948,1.683420461885774,617.238266191926,659.305343187515,622.6205946002357,10.23703158271234,54.665724492948925,40.30985475052887,10.379837405183567,60.347452718325556,7.456491401654887,6.882681244636741,0.003040842399979149,1.5249653694583003,evap,13,10.5,284.7970807489662,312.5963891231182,0.22320226827981698,0.2917873096065853,0.28410334071303744,344.8557814212456,350.40410001015096
70.0,10.0,90.0,1.25,ok,,True,587.6881759817697,0.5096245187026993,1.6067756824560107,561.0685374379691,592.110233233798,565.4979660134557,10.23703158271234,56.2285638349984,43.17910257958573,9.328383745742377,60.347452718325556,12.23111940596391,7.189380284939938,0.025244053935532307,1.3577598412113616,evap,15,13.6,289.18724110006514,315.54421378827976,0.21214819190293033,0.2723658688000968,0.26559573302315076,345.14266399192184,350.5247388941299
70.0,15.0,90.0,1.25,ok,,True,522.1856283507598,0.5067826787793749,1.5084454437361192,504.65891414180436,525.7346849616299,508.21584244165314,10.23703158271234,57.77234162271691,46.03486837682101,8.288660767472377,60.347452718325556,17.005118137706802,7.464550973455918,0.046895860962582914,1.1952847461133729,evap,14,11.2,293.5756986869869,318.47889201437636,0.2014459505602838,0.2546959310108411,0.24873197331431451,345.38957642412686,350.70076680093524
