T_source_C,T_cond_C,T_DH_supply_C,m_cw_ratio,status,limit,feasible,Q_abs_kW,COP,m6_kg_s,Q_evap_kW,Q_des_kW,Q_cond_kW,m_source_kg_s,T14_C,T_source_out_C,m_DH_kg_s,m_cw_kg_s,T_cond_out_C,FR,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x3,x_x6,x_x20,x_T2,x_T4
70.0,20.0,90.0,1.25,ok,,True,457.1717312191782,0.5038527560040545,1.3864235350618577,447.42967042068244,459.9221814276764,450.1883038957494,10.23703158271234,59.30302398624718,48.896601670466794,7.256694146336161,60.347452718325556,21.776175904292984,7.697650138019911,0.06824608760847983,1.0367911595274677,evap,14,11.1,297.95619824366156,321.42068431852505,0.19096933455081921,0.23837411203629566,0.23313787415445736,345.59657907448513,350.9488895878803
70.0,25.0,90.0,1.25,ok,,True,392.2815883366028,0.5010065669403005,1.237995478744441,388.684418434666,394.3025007434747,390.71356674587776,10.23703158271234,60.82922163153165,51.7891099152219,6.226691878358775,60.347452718325556,26.541523883959258,7.8710273940639555,0.08956312354026563,0.8812832867672569,evap,14,11.0,302.32124754690125,324.3953723448036,0.1805697752470093,0.22306366135810157,0.21849819411325355,345.76215417772806,351.29114600781026
70.0,30.0,90.0,1.25,ok,,True,326.8861584479408,0.49843125983217845,1.0624072125399338,327.5815536605762,328.24841687137473,328.9517744587587,10.23703158271234,62.365522726201505,54.74655551053547,5.188669181713346,60.347452718325556,31.297848501198246,7.9731100621159925,inf,0.7274341901297134,evap,13,11.4,306.6618803109091,327.43829582824975,0.1701108427395035,0.20843859919956498,0.20450731437572342,345.8827330591786,351.76524148572605
65.0,5.0,90.0,1.25,ok,,True,536.6526767603751,0.5096219130244309,1.5391121886262367,512.8217953815845,540.2190237926263,516.394495398637,10.23703158271234,52.435461534504384,40.50813411685715,8.518296456513891,60.347452718325556,7.037386249041674,7.5900596364307455,0.01204808748099584,1.2950429427158952,evap,14,13.1,283.6630137663375,312.9407385541503,0.2209962016061446,0.28142132267412934,0.27442512566832233,342.1013297199564,349.5909162000392
65.0,10.0,90.0,1.25,ok,,True,470.0534624034068,0.5067255165979638,1.441709190550344,454.8185963238293,472.8107552810305,457.58274634136393,10.23703158271234,54.003258567382545,43.4249829113088,7.461166069895346,60.347452718325556,11.80534998630253,7.9752982913307715,0.034115227840038176,1.126840584325464,evap,12,10.8,288.0351411126509,315.9387290590392,0.20998024801079693,0.26274082818125755,0.2566025457710936,342.30340705877404,349.7968784268392
65.0,15.0,90.0,1.25,ok,,True,403.8409015947444,0.503704478950658,1.3176914433022777,395.87256758919256,405.86916485687516,397.90801855679024,10.23703158271234,55.56020149382903,46.35290614908331,6.410173041186419,60.347452718325556,16.569908921599165,8.331657808713691,0.05570781805760461,0.9620976908302623,evap,15,12.3,292.3980553212448,318.9491129485143,0.1992845906901239,0.24565445504004693,0.24028709012827584,342.4403890111065,350.1106190064035
65.0,20.0,90.0,1.25,ok,,True,337.41345521761855,0.5007057455916026,1.1647235258604007,335.0851715139314,338.79056925463505,336.46955633647525,10.23703158271234,57.12033091825907,49.32684283050867,5.355769130438389,60.347452718325556,21.32750920741688,8.656108313008358,0.07713845480324,0.7992838354037985,evap,15,11.5,296.74213994836356,322.00808620327894,0.18878820945163138,0.22974332643375517,0.22508925870233482,342.4984808162234,350.57134841741987
65.0,25.0,90.0,1.25,ok,,True,269.711734142486,0.497946545908149,0.978931314426386,271.1310358754758,270.5169308768369,271.94324193332454,10.23703158271234,58.70825492277635,52.40222685006859,4.281138637182318,60.347452718325556,26.072926660860446,8.946502946062559,inf,0.5641897751066267,des,14,12.9,301.05325874849524,325.17293680467196,0.1783523933516333,0.21463705152068316,0.21066567441947961,342.4519144115901,351.2533970861997
65.0,30.0,90.0,1.25,ok,,True,198.65825283020035,0.49565505703472956,0.756751855940856,201.81241359464266,198.98699319176032,202.14742986431415,10.23703158271234,60.37191468649405,55.67811509457562,3.1533056004793707,60.347452718325556,30.797553803447784,9.247035954246492,inf,0.19144516293266634,des,14,13.9,305.30812053304595,328.5457961071304,0.1679097493482113,0.1999400012405969,0.19665500102556552,342.24509882580446,352.3161309904149
60.0,5.0,90.0,1.25,ok,,True,418.2494906858071,0.5066870979498558,1.362105567734136,405.14220679887364,420.31692247068406,407.21545364152104,10.23703158271234,50.22417221999035,40.8012814717477,6.63888080453662,60.347452718325556,6.606630537387957,8.521570094031858,0.021543466636052222,1.0471698757116314,evap,13,11.3,282.49742124828043,313.3845208074385,0.21884475253251023,0.27113098066926206,0.2648614397557187,339.0264734101205,349.050055662503
60.0,10.0,90.0,1.25,ok,,True,350.4126008930953,0.5036066742367927,1.2316480092988973,343.98621638991204,351.8198934559109,345.3996220990037,10.23703158271234,51.81729189538828,43.8167812560398,5.562104776080878,60.347452718325556,11.362741947792188,9.029966117390773,0.04357288637978629,0.8745342552309694,evap,15,11.9,286.8374770906487,316.48557279826196,0.20784656857602404,0.2531257803034389,0.24768269353583666,339.06450621899654,349.46685306880875
60.0,15.0,90.0,1.25,ok,,True,281.7648149165973,0.5005399529357688,1.0656337621597196,280.3239653561292,282.59776199847914,281.1630614182793,10.23703158271234,53.42727617038554,46.90743682672445,4.472457379628528,60.347452718325556,16.109302597483804,9.539927136607357,0.06529335128511715,0.620555887639739,des,13,10.6,291.15168929374045,319.66528662819934,0.19715110929630916,0.23649092402403293,0.23181929632130766,338.96336421214056,350.11866821566764
60.0,20.0,90.0,1.25,ok,,True,210.43914764403365,0.4977580302910404,0.855461769116012,211.98316946867652,210.79081877012567,212.3406167709182,10.23703158271234,55.09737859282194,50.16702521850374,3.340303930857677,60.347452718325556,20.8377700703183,10.0793176827428,0.08712601964538857,0.22293195820395795,des,16,17.0,295.41694272274725,323.02047817913257,0.18663177829916094,0.2207671844669108,0.21685422502837257,338.64236083243435,351.15593232701843
60.0,25.0,90.0,1.25,ok,,True,133.22995638138906,0.4955263693592583,0.5971006903650764,135.61903795297113,133.2464848922861,135.64035200590405,10.23703158271234,56.900922568280635,53.746663751087056,2.114761212403001,60.347452718325556,25.53515633968692,10.948230118111862,inf,0.024343664448394975,des,13,17.8,299.59809275571797,326.7069438582855,0.1766614934096249,0.20546544330885386,0.20238252046844307,337.9575435737488,352.9570225999898
60.0,30.0,90.0,1.25,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,104,489.7,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,90.0,0.6,ok,,True,1085.497455497371,0.519376146089687,2.0964935041874617,989.6843848098507,1100.3181377740898,1004.5129757957163,10.23703158271234,64.40854735309722,41.39024001111602,17.23011834122811,28.966777304796267,13.256691920721039,5.288282666899883,-0.014555972506595571,0.3610811649223251,shex,20,19.1,291.52040852492667,313.1557528607312,0.2264243679269365,0.3219029746874018,0.31217793237137487,354.325463828312,354.7575392845755
90.0,10.0,90.0,0.6,ok,,True,1021.670782642843,0.5177071447982051,2.0443649918967775,938.3978651493297,1035.055259669096,951.7909476546884,10.23703158271234,65.92644640182442,44.10097274517341,16.216996549886396,28.966777304796267,17.823338092263782,5.410266815259973,0.006856118617159956,0.1448192324796196,shex,25,23.9,295.81866044252877,315.9382312225344,0.2156236215290273,0.3013711199021962,0.2927533649857222,354.70271444062826,354.873441591395
90.0,15.0,90.0,0.6,ok,,True,958.2367164851329,0.5155281876332902,2.026297672714886,888.3438897610525,970.4035841341167,900.5201105339413,10.23703158271234,67.43012996042086,46.76882319056648,15.210106610875124,28.966777304796267,22.401912469276567,5.63453095305234,0.028712957622446078,0.02701691053778177,shex,28,25.7,300.13622820497966,318.6761030674911,0.2057840365049707,0.28160284236132754,0.27406430898709394,355.0205767131001,355.0502837146267
90.0,20.0,90.0,0.6,ok,,True,895.1274623685902,0.5129323795071952,2.03998211983832,838.8758127773291,906.2420587608115,850.0005627162165,10.23703158271234,68.9224134936776,49.41164665059682,14.20837241854905,28.966777304796267,26.98666214164922,5.974796628696816,0.05092277719922822,0.003629141839667227,shex,27,27.6,304.46379588295565,321.38812830334984,0.19672022433876712,0.26269292588492876,0.25621178548669465,355.29068859961774,355.29426299904424
90.0,25.0,90.0,0.6,ok,,True,832.1277910580702,0.5100780689987343,2.059220258487325,789.1293128366995,842.2440820075611,799.2565132395598,10.23703158271234,70.41089317546454,52.057141884408736,13.208377635842384,28.966777304796267,31.569566500842086,6.376699096349204,0.07304749852703618,0.02364832408250095,shex,28,28.8,308.7883753676812,324.1032148038338,0.18797776004957525,0.24505910202697107,0.23954066968527543,355.5520869143663,355.572851259093
90.0,30.0,90.0,0.6,ok,,True,769.4631956601202,0.5072258401370118,2.0473304349219568,738.4493859271371,778.5537609398934,747.5513807500884,10.23703158271234,71.8922173304644,54.717191450841256,12.213701518414606,28.966777304796267,36.14457114491108,6.738356847622371,0.09472608516832914,0.015811650766579533,shex,28,29.3,313.100162511424,326.8341614245851,0.1791111710623328,0.22894427919081486,0.2242473181448389,355.83979820389163,355.8527339148939
85.0,5.0,90.0,0.6,ok,,True,972.3956163384297,0.5177413559812332,1.993383745808986,893.8191680998978,984.3302304458823,905.7615295595701,10.23703158271234,62.10622081325482,41.31756875886242,15.434851052990947,28.966777304796267,12.444994821784519,5.580001803685063,-0.009227502626494077,1.0557256706285898,shex,19,24.4,290.20599327055015,313.21718917119324,0.2245785898579622,0.31295142242935153,0.303788649839703,352.17920290270297,353.57475856714444
85.0,10.0,90.0,0.6,ok,,True,908.4546621704071,0.5158174171852496,1.9413017789746456,842.0999152213896,919.0943211573065,852.7480337666644,10.23703158271234,63.62349261503891,44.037738854817235,14.419915272546145,28.966777304796267,17.009245246667547,5.738022108696995,0.012374236507967207,0.8754004778455737,shex,22,31.9,294.5003656548155,316.00971025311566,0.21386943200308473,0.2928473957014352,0.28472637403761974,352.54445517739066,353.67945348189744
85.0,15.0,90.0,0.6,ok,,True,845.1195126729447,0.5135866596865345,1.8802191646454394,790.9674453837786,854.5572128866678,800.4142318054667,10.23703158271234,65.12451154181696,46.72800854066713,13.41459543925309,28.966777304796267,21.57908248098363,5.8856386107624274,0.033556621586540936,0.6992890524135191,shex,23,28.5,298.803784994591,318.77151006366347,0.20357030012018795,0.27442489864587943,0.2672144773662516,352.8893142213419,353.78692346709244
85.0,20.0,90.0,0.6,ok,,True,782.4421945023232,0.5111564953183099,1.8027120470903242,739.9831429572093,790.7460988087139,748.2966088410216,10.23703158271234,66.6086451284682,49.39794677462197,12.41971737305275,28.966777304796267,26.15069661954982,5.999802267861856,0.0543402175620501,0.5162768547598944,shex,24,27.5,303.1100817501598,321.51277114828076,0.19350552117310255,0.25748828818121694,0.25108371381828753,353.22521244698174,353.8988751881202
85.0,25.0,90.0,0.6,ok,,True,720.4123817143791,0.5086193923971516,1.7051244130513215,688.7693418369074,727.638275495643,696.0050620687284,10.23703158271234,68.07642141654492,52.05686544347361,11.435117170069509,28.966777304796267,30.720881174493172,6.0643884201713325,0.07485846840312294,0.3312561466603938,shex,24,22.3,307.4140635208362,324.2433337176134,0.1835472242332914,0.2417735886443482,0.23608788294583738,353.55998966156847,354.0142196165232
85.0,30.0,90.0,0.6,ok,,True,659.0250448965971,0.5060929861775224,1.58550106506593,636.9599218456813,665.2218172733642,643.1665225114848,10.23703158271234,69.52811777612163,54.713557224693716,10.460714998358684,28.966777304796267,35.286569669139624,6.064862796517711,0.09529820617679496,0.15343629259763247,shex,23,23.3,311.71076463195794,326.97250262118536,0.17357555251867676,0.22702106766204205,0.22198389386482784,353.9008948334507,354.13066665276006
80.0,5.0,90.0,0.6,ok,,True,859.2561813272112,0.5159044450768938,1.8877566435673978,796.9341576778513,868.5994300374899,806.2849437427199,10.23703158271234,59.79791442146069,41.26263625166706,13.638987005193828,28.966777304796267,11.627337367669213,5.940225211485332,-0.0034787626067507293,1.7353542286817856,shex,20,19.8,288.8819261623254,313.2977908343381,0.2228113302559345,0.30387038047833853,0.2952819146731788,349.9199172467154,352.4505981278383
80.0,10.0,90.0,0.6,ok,,True,795.2855557637513,0.5137334578730124,1.8314617331229746,744.5817735287893,803.4691536123714,752.7736095045469,10.23703158271234,61.31272938977975,43.99507502705478,12.623580250218275,28.966777304796267,16.187495761122193,6.136456512466856,0.018153412478938757,1.5865881843536158,shex,20,19.5,293.16967214797444,316.10346629432803,0.21216535546039603,0.2842974231998361,0.2766856690357921,350.26475686365774,352.54450329416335
80.0,15.0,90.0,0.6,ok,,True,732.025726786951,0.5113072132414569,1.7608644177185189,692.544994562149,739.1299512033106,699.6580590656077,10.23703158271234,62.80914537645231,46.7017744027807,11.619455980745254,28.966777304796267,20.750907337934848,6.310137678778014,0.03929509476098059,1.4254468655187793,shex,20,22.3,297.4626861502749,318.8829608489341,0.20186965136863008,0.2664280736919235,0.25967165141429516,350.58841418858646,352.64944907966463
80.0,20.0,90.0,0.6,ok,,True,669.4497869449361,0.5087189814889519,1.6717673624682263,640.4111258386082,675.54092490962,646.5115499737144,10.23703158271234,64.2881135942713,49.393284145578434,10.626187094364065,28.966777304796267,25.31406444709421,6.4444940973235,0.06006613143905304,1.2487409005689187,shex,21,20.8,301.7552880824009,321.64740159120515,0.1917865081763532,0.24997019950355048,0.24397434281251457,350.8988701640797,352.77196511415417
80.0,25.0,90.0,0.6,ok,,True,607.507247231348,0.5060810202572851,1.561356332250988,587.772622256298,612.6423763589419,592.9172707160415,10.23703158271234,65.75102252172923,52.080471511775556,9.642972178275365,28.966777304796267,29.87354106590726,6.523255645704806,0.08063905063557897,1.0608117346900485,shex,20,19.6,306.04193004169815,324.4082258995869,0.1817896401173018,0.23464251251556803,0.22933073657304245,351.20244774073626,352.91431214719825
80.0,30.0,90.0,0.6,ok,,True,546.12605284343,0.5035296722070642,1.4284739107427695,534.2373485124875,550.3582234816274,538.479008455085,10.23703158271234,67.1996416931234,54.77422640884748,8.66866750545127,28.966777304796267,34.42608048449256,6.531384922100523,0.10123576486382069,0.8687458493784561,shex,18,22.1,310.3173383008703,327.17687224662814,0.17175680404869925,0.2201771463029552,0.21548991000091627,351.50562057603605,353.07881889890444
75.0,5.0,90.0,0.6,ok,,True,746.0702996671447,0.5138415658876175,1.7758494661446114,698.8300541995184,753.1161276520255,705.883150602151,10.23703158271234,57.48385166365159,41.23030132551173,11.842385709002297,28.966777304796267,10.802075082139254,6.3872610801317204,0.0029019133161918287,1.6768539116653187,evap,14,13.7,287.54554423071215,313.4026954895571,0.22111891975643955,0.2947220498874695,0.2867203410857427,347.52249392698815,351.3953711877007
75.0,10.0,90.0,0.6,ok,,True,682.091569194775,0.5114339592592937,1.7102549334066395,645.5762247783481,688.1083240197872,651.6009049994683,10.23703158271234,58.995818131548845,43.98085762221535,10.826850304678969,28.966777304796267,15.35589689479309,6.624664968393727,0.024440450255769353,1.51575031987079,evap,13,12.6,291.8230291245401,316.2277495187452,0.21050281861760758,0.2757588090168221,0.2686698880815731,347.83650717212726,351.49185641101616
75.0,15.0,90.0,0.6,ok,,True,618.8506722069274,0.5088131064424232,1.627106578860832,592.3490798136875,623.9141499876775,597.4210271250075,10.23703158271234,60.488861014830945,46.71186970106896,9.823026542967101,28.966777304796267,19.910560128926647,6.8334585653217985,0.04548722571268293,1.3595009195461216,evap,14,13.4,296.1018765675626,319.03322200071943,0.20020779475032538,0.25843684643030673,0.25215325301564184,348.1246716858697,351.6172624340962
75.0,20.0,90.0,0.6,ok,,True,556.2450066289872,0.5060775685693587,1.5237081280615534,538.7078991708588,560.4220389559148,542.8937781238907,10.23703158271234,61.965575155168835,49.43618277413185,8.829285819507733,28.966777304796267,24.462368112362583,6.999885506375466,0.06622028272099867,1.2076725960993144,evap,14,13.0,300.37610038303114,321.8325746788036,0.19011084562899472,0.24242730273731775,0.23686618431491732,348.3915242361029,351.78071633288005
75.0,25.0,90.0,0.6,ok,,True,494.1385854625298,0.5033702457749015,1.3970116448031782,484.17246961154984,497.4878283701868,487.5307078346007,10.23703158271234,63.429313518450726,52.16831871737992,7.843469610516347,28.966777304796267,29.007305981580487,7.103619935606031,0.08683675389284362,1.0597493718440205,evap,13,14.2,304.63919913357176,324.6410012078428,0.1800712336793472,0.22745067030725116,0.22254624405255002,348.64122369509107,351.9892722523024
75.0,30.0,90.0,0.6,ok,,True,432.30978024283957,0.5008412025623922,1.2471140151510922,428.27719234092876,434.8901709492044,430.8664502208528,10.23703158271234,64.88522425072028,54.92425468085247,6.862060003854596,28.966777304796267,33.5415486152682,7.1318856679803835,inf,0.9152046844762367,evap,13,12.6,308.88497863934936,327.4751300723419,0.1699726276492486,0.21322201999632162,0.20892657355562966,348.87820625430294,352.2548235517874
70.0,5.0,90.0,0.6,ok,,True,632.7469881461728,0.5115347502332427,1.6515377540625749,599.1712214695128,637.7867522706122,604.2179069311983,10.23703158271234,55.166208836133535,41.230546580630346,10.043602986447189,28.966777304796267,9.966427742321514,6.944473215685646,0.010003334697677335,1.4709049574779556,evap,14,13.2,286.1923453438683,313.54235526455346,0.21948365584787863,0.285575839590603,0.27817473984841107,344.9530392873496,350.43758166712655
70.0,10.0,90.0,0.6,ok,,True,568.678691307033,0.5088934303189382,1.572308948110189,544.6590948136391,572.8218106691172,548.8097147340314,10.23703158271234,56.67717840904885,44.00937174921722,9.026645893762428,28.966777304796267,14.510994727637296,7.236184067858836,0.0314111477042881,1.310090761177264,evap,14,13.9,290.454843506506,316.3974384200838,0.2088904507890729,0.2672338574017474,0.26068951859311534,345.21754251348335,350.5671340114328
70.0,15.0,90.0,0.6,ok,,True,505.25735159254367,0.5060861370406945,1.472416766205126,489.78421072247454,508.5781521491958,493.1129560117175,10.23703158271234,58.171372213944494,46.77985824575586,8.019957961786407,28.966777304796267,19.05318981238611,7.497324388498114,0.052360075549342744,1.1535810893233247,evap,13,14.8,294.7135007507872,319.24469037141705,0.19859843636491284,0.2504349585550978,0.24465442807922425,345.44530089073,350.7537818266441
70.0,20.0,90.0,0.6,ok,,True,442.25050170353654,0.503239046061817,1.348960175023249,433.9919825219006,444.81602167499796,436.5656954357708,10.23703158271234,59.65436652865884,49.5604810526703,7.019849233389469,28.966777304796267,23.588394114583878,7.712246983094436,0.07306272938715097,1.000656010357602,evap,14,15.9,298.96083752683336,322.10336192217414,0.18847630820550987,0.23484405667470215,0.22975667582809278,345.6353876103781,351.0125786549721
70.0,25.0,90.0,0.6,ok,,True,379.3055548159905,0.5005138783773815,1.2003020857368103,376.651750325874,381.18049209997656,378.5348703038352,10.23703158271234,61.13441633050451,52.374163180140954,6.02072309231731,28.966777304796267,28.111404113892206,7.867001557027504,0.09377939960397264,0.850409214930437,evap,14,12.7,303.18842755528686,324.9972583239062,0.17839973651530938,0.2201521545980972,0.21570760864917413,345.7860464581857,351.36585159756663
70.0,30.0,90.0,0.6,ok,,True,315.7989290034529,0.49807860104382995,1.0264904539277822,316.9827129464555,317.05161083623443,318.2432506934607,10.23703158271234,62.62594061954326,55.25348368207386,5.012681412753221,28.966777304796267,32.615831293511405,7.954310740594753,inf,0.7015895451531264,evap,14,13.5,307.3859256421765,327.9600509072376,0.16825570385721494,0.2060630781575851,0.20222962857546525,345.8934061328848,351.85242209439093
65.0,5.0,90.0,0.6,ok,,True,519.0167468381594,0.5089656242313083,1.5073543577005306,497.4045190596035,522.3436174123464,500.7378598574224,10.23703158271234,52.851211852726465,41.28246299830852,8.238361060923165,28.966777304796267,9.115863449756716,7.653520192683336,0.017790397110954648,1.2499731021117668,evap,14,12.4,284.81499080799597,313.7366349386248,0.21790695913374233,0.27645289222915864,0.2696772670858986,342.15699726425913,349.6380160268131
65.0,10.0,90.0,0.6,ok,,True,454.5590053324463,0.5061069856106469,1.4080039875709098,441.0232761820601,457.1247799724997,443.59597494090116,10.23703158271234,54.36808659352124,44.11066567030787,7.215222306864227,28.966777304796267,13.646180179462192,8.02286369495568,0.03908809458118023,1.0878349519558128,evap,13,13.7,289.0544129323213,316.6437103376119,0.20733048761048195,0.25871933161293637,0.2527559300444618,342.33652058945796,349.8584756446692
65.0,15.0,90.0,0.6,ok,,True,390.3895237286465,0.5031521466603196,1.2836684230662272,383.6181914528767,392.2694328370388,385.5053032824979,10.23703158271234,55.87650719310636,46.95422695066941,6.196659106803913,28.966777304796267,18.168698264436387,8.367116583652285,0.05999444927658537,0.9287655129724612,evap,14,11.1,293.28120638320246,319.5675766156009,0.1970398551346186,0.24240030695730055,0.23717344884094219,342.4533182581873,350.18723831977354
65.0,20.0,90.0,0.6,ok,,True,325.92943894044276,0.500269513629768,1.1305705160342887,324.31306045273374,327.19463701941686,325.5854871264595,10.23703158271234,57.390031780679294,49.84708393276128,5.173483157784806,28.966777304796267,22.676181518642466,8.673859659261536,0.08077235020758389,0.7712503645304309,evap,15,11.7,297.48365330021704,322.54339660396204,0.18689848027156727,0.22714690379542865,0.2226046078740105,342.4917661404218,350.6635828439385
65.0,25.0,90.0,0.6,ok,,True,260.14496007652576,0.4976483804178662,0.946708555969654,261.87650946936,260.87202205019764,262.61048819687966,10.23703158271234,58.932578433447475,52.84179426717094,4.129285080579774,28.966777304796267,27.158552401450265,8.951704900810128,inf,0.4973286203008911,des,14,12.4,301.6454346979354,325.6254505439469,0.17681456900271522,0.212612682049197,0.20872981414974606,342.4269233215053,351.36355768139146
65.0,30.0,90.0,0.6,ok,,True,191.05340645279736,0.4954991631211284,0.7289468879252669,194.2413848652915,191.33627231854712,194.53039741246056,10.23703158271234,60.54985691449144,56.03214605233575,3.0325937532190057,28.966777304796267,31.598961486164796,9.250094645803747,inf,0.16038005209890116,des,14,14.0,305.7392655909801,328.9104183121123,0.16675295487023947,0.19844934295281397,0.1952326197829436,342.2028349859557,352.446734505934
60.0,5.0,90.0,0.6,ok,,True,404.1616196971071,0.5061503768902579,1.3305182177679866,392.4294282510242,406.0716460349212,394.3453225891411,10.23703158271234,50.55549213995948,41.428278122881125,6.415263804715986,28.966777304796267,8.24135966129927,8.584690593249118,0.02606575096908259,1.010874825296014,evap,14,13.0,283.3988700394678,314.02930159138714,0.21639168115672033,0.26734726979038415,0.2612450469373288,339.03501020137156,349.12300727671976
60.0,10.0,90.0,0.6,ok,,True,338.41996291422527,0.5031429861394209,1.1995161979993187,332.9016789727046,339.71022706000554,334.198061051607,10.23703158271234,52.09894130522855,44.356237389851,5.371745443082941,28.966777304796267,12.746973406112204,9.079286766099269,0.047345428513596466,0.8440188018218464,evap,15,10.7,287.5982895812856,317.0405352893095,0.20582788525925597,0.25016750428636303,0.24485568829775345,339.048738005251,349.55979341866407
60.0,15.0,90.0,0.6,ok,,True,271.7818554825267,0.5001889180988629,1.0340451053945812,270.82558646743354,272.53282402179826,271.58265803323013,10.23703158271234,53.66136881575926,47.362444955727426,4.313997706071852,28.966777304796267,17.23230002242093,9.575172419405233,0.06836098592930362,0.5467576569403718,des,15,15.9,291.7648573225879,320.1335822089623,0.19553143308056178,0.23422786222916786,0.2296588365759589,338.9231556631003,350.2327859437196
60.0,20.0,90.0,0.6,ok,,True,202.467984502155,0.4975575714167769,0.8260735034966028,204.15432029154832,202.769413027663,204.46143003481967,10.23703158271234,55.283942294875544,50.535674097669414,3.213777531780238,28.966777304796267,21.680590572889628,10.101316772106541,0.08948873107659439,0.18675913283760792,des,14,13.4,295.871451004643,323.4000789751469,0.18540100217651578,0.21912207425533367,0.21528794319918887,338.5773848993521,351.29253678056284
60.0,25.0,90.0,0.6,ok,,True,127.66687178959674,0.4954570497869021,0.5752318819364424,130.009104079157,127.66584846114237,130.01275039897394,10.23703158271234,57.030718295592806,54.006936612380116,2.0264582823745516,28.966777304796267,26.068652423289564,10.99922884006549,inf,0.018438417531115192,des,13,17.7,299.88051381930285,326.9750645562042,0.1759366191602878,0.20442584034741823,0.20140230325024258,337.8823877101894,353.1122883371638
60.0,30.0,90.0,0.6,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,108,565.2,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,90.0,1.5,ok,,True,1125.2897922376278,0.5200308085159121,2.153181058962974,1022.7391818748436,1141.1514450074974,1038.6083498383732,10.23703158271234,63.45883688972691,39.67173346522998,17.8617427339306,72.41694326199067,8.414776863030909,5.272636947375084,-0.0275230263708387,0.5713279269285749,shex,20,18.9,288.84882859179424,311.39100536924985,0.23380621475662422,0.3348906842047925,0.3244386057192577,354.05229684205943,354.70857521147525
90.0,10.0,90.0,1.5,ok,,True,1059.40541980931,0.5187107945868371,2.085413271726382,968.7235475933336,1073.6581241687632,982.9844807094713,10.23703158271234,65.02861208921684,42.497816726408416,16.815959044592223,72.41694326199067,13.231894546166075,5.362711754415794,-0.005555145371136994,0.2958323722542673,shex,23,21.5,293.2758404759996,314.29265206532796,0.2220884409029507,0.31303578371005436,0.30382448366055853,354.47009885146736,354.81838824889456
90.0,15.0,90.0,1.5,ok,,True,993.6471603456023,0.5167998490051241,2.0327583109308804,916.2205916810698,1006.4718438110121,929.0542053519542,10.23703158271234,66.59124607048994,45.28157654749475,15.772177148342893,72.41694326199067,18.05458049266707,5.496905809393955,0.01645178701627248,0.08223546803077397,shex,25,23.7,297.7202982718106,317.1498592085437,0.21118309371536761,0.29254550320711753,0.2844064904680404,354.84927097954494,354.9437536665901
90.0,20.0,90.0,1.5,ok,,True,928.4020055749745,0.5143464040849409,2.0300530141489737,864.9550951180108,940.0580209485204,876.6208388842846,10.23703158271234,68.13591405744461,48.01858925973727,14.73653977103134,72.41694326199067,22.88218803434296,5.782904376627509,0.039186601778603336,0.0066228855617964655,shex,28,26.6,302.1801759047839,319.9585881389456,0.20143150362785722,0.272535765663864,0.2655039716265331,355.15191849440555,355.1588540216849
90.0,25.0,90.0,1.5,ok,,True,863.4019686645948,0.511529317065515,2.0473304349219568,813.8784557424,874.0051901406242,824.492211116818,10.23703158271234,69.67218600805859,50.74281345168043,13.704793153406268,72.41694326199067,27.710797507750726,6.163653492491056,0.06204211034460727,0.0038928442412498043,shex,28,25.4,306.6431926874852,322.75426435335686,0.19226346216201465,0.2536932613070853,0.24770447544368918,355.424205659483,355.42783446906327
90.0,30.0,90.0,1.5,ok,,True,798.6182913608457,0.5085847832544254,2.0473304349219568,762.1036672674763,808.1719635732675,771.6685167396756,10.23703158271234,71.2033503526722,53.47816775015576,12.676480815251518,72.41694326199067,32.537121714168904,6.545667823237587,0.08454723285905363,0.001171474274940465,shex,28,25.9,311.0990495060691,325.56204732753696,0.18315020075296487,0.2364047144758007,0.23132384892298968,355.7097726553206,355.7107700172892
85.0,5.0,90.0,1.5,ok,,True,1008.5452225572528,0.5185358110057408,2.0379856347198353,923.6738766645568,1021.3127590725207,936.4487864762785,10.23703158271234,61.24607264553856,39.76305290393782,16.0086543263056,72.41694326199067,8.078892683628283,5.536427592854035,-0.02120191813284522,1.2192223711118118,shex,20,18.9,287.7964707346736,311.6209090315924,0.23109833419883125,0.3246122314907214,0.31483269366537014,351.9420754981479,353.5239322201427
85.0,10.0,90.0,1.5,ok,,True,942.2889334690778,0.5168311607853753,1.9808754388469636,869.5683573723799,953.6362110928383,880.9237582830901,10.23703158271234,62.82010938406904,42.595488270435055,14.956967197921871,72.41694326199067,12.896335339829932,5.685718660022049,0.0012078399009012308,1.0012556985283823,shex,18,17.6,292.22450079115634,314.5290335747352,0.2196442302407606,0.30299933991975014,0.29438362266444934,352.3429592571645,353.63604447255017
85.0,15.0,90.0,1.5,ok,,True,876.5404747799444,0.5146735752038718,1.923314634861497,816.5020809846384,886.5977419132639,826.5681753714462,10.23703158271234,64.37930553891982,45.388912102448046,13.913340869522926,72.41694326199067,17.7176229436393,5.8475735945733485,0.023288612316994084,0.8174035219343523,shex,24,23.8,296.6645774430827,317.3966927679456,0.20880561208686343,0.28314529131415983,0.2755284733047372,352.7092732853087,353.74569384075613
85.0,20.0,90.0,1.5,ok,,True,811.505348620884,0.5122587921385512,1.8509797782758872,763.8152858802508,820.3553737058032,772.6747121993305,10.23703158271234,65.91998579402258,48.154993971631825,12.88103727969657,72.41694326199067,22.540429922672956,5.983020308949433,0.04490003747252036,0.627470410364765,shex,23,22.3,301.10941444560996,320.2364791351855,0.19829927873640318,0.2650026276542059,0.2582615396208492,353.0609050411063,353.85958583240574
85.0,25.0,90.0,1.5,ok,,True,747.1648008130446,0.5096837265347921,1.7583741984111032,711.066280366861,754.8718336334134,718.7830901346942,10.23703158271234,67.44301704960492,50.904873745314546,11.8597587430642,72.41694326199067,27.363242954971213,6.071732095870765,0.06615197817423091,0.43130226377576264,shex,25,26.0,305.55427041360497,323.0601504341765,0.18796479881030997,0.24829138309096058,0.2423250132872408,353.407713960078,353.977345975594
85.0,30.0,90.0,1.5,ok,,True,683.4965951306336,0.5070603442634356,1.6435017295877055,657.8421128161192,690.1169671302576,664.4723813488722,10.23703158271234,68.94910064750366,53.64885728940618,10.849152303660851,72.41694326199067,32.18467809767395,6.100276191561096,0.08724738983174107,0.23975018550669347,shex,25,23.0,309.99480931925814,325.87859021623126,0.17767868241113038,0.2327022456676949,0.22743062007929638,353.75717731486964,354.09839919505356
80.0,5.0,90.0,1.5,ok,,True,891.569307888667,0.5167694140816016,1.926837040483684,823.7015792487628,901.5733375594558,833.712815002285,10.23703158271234,59.03099968656517,39.87315866145275,14.151893776010589,72.41694326199067,7.7411133672526375,5.881204833862264,-0.014221840866972424,1.861699669771383,shex,17,16.4,286.7381752287855,311.8708678203275,0.22854841393545103,0.31403888763908056,0.30494283960730956,349.72192261825506,352.40889220747846
80.0,10.0,90.0,1.5,ok,,True,825.1471212879354,0.5147221816885197,1.870673011093557,769.197872006368,833.894340925048,777.9530470846926,10.23703158271234,60.60509337647119,42.71491212637267,13.097573353776752,72.41694326199067,12.557784237073236,6.0819671785354075,0.008317543441706543,1.6938274860789306,shex,20,19.3,291.16378720334615,314.78886749412305,0.2172608263816674,0.2929708653695465,0.28495266156000737,350.0980076964945,352.5081278592953
80.0,15.0,90.0,1.5,ok,,True,759.4588949603769,0.5123261360655983,1.8041472201981443,715.322644839925,767.0512601742352,722.9236422885062,10.23703158271234,62.15974514224877,45.5226063328214,12.054903094609157,72.41694326199067,17.37685642312522,6.273626550908968,0.03034413405763703,1.5303131963792111,shex,21,19.9,295.5969227356048,317.671928717452,0.20646369389465838,0.2738029215627389,0.26671431459419376,350.4426597587158,352.6110099928174
80.0,20.0,90.0,1.5,ok,,True,694.5277091243355,0.5097152376801725,1.7196840373155895,661.537379824229,701.0424643359842,668.061303916791,10.23703158271234,63.694992917397656,48.308804188221416,11.024249351179929,72.41694326199067,22.19647789665504,6.431104980082609,0.051915527346064305,1.35027860220589,shex,19,16.8,300.03177923904485,320.53336774007363,0.1959600869637083,0.2562668050883039,0.24999802401843485,350.7696553955896,352.73102103631925
80.0,25.0,90.0,1.5,ok,,True,630.2828423883898,0.5070056277368058,1.612426636160786,607.3655246820185,635.7821011182596,612.8742803873623,10.23703158271234,65.21283347429755,51.08658622756502,10.004489561720472,72.41694326199067,27.01503185771537,6.532041213853694,0.07318717380723938,1.1531256483275456,shex,20,17.5,304.46329112191717,323.3869317544663,0.1855878624231444,0.2400606322890332,0.23452129284841872,351.0869611758029,352.87020726311056
80.0,30.0,90.0,1.5,ok,,True,566.64277343961,0.5043295264886692,1.4818736162386208,552.3711082009186,571.1855024635192,556.9234006352145,10.23703158271234,66.71523604212939,53.86806159889278,8.994329737136667,72.41694326199067,31.83107438262516,6.564755033750848,0.09441376887297659,0.9502825584050356,shex,21,19.0,308.88693443065677,326.24533979658213,0.1752298844402512,0.22485535107884633,0.21997780772948586,351.40084868412646,353.0324889752024
75.0,5.0,90.0,1.5,ok,,True,774.4178583989396,0.5147178010990762,1.8127425313859544,722.5712137503216,781.9772140392874,730.1375639020038,10.23703158271234,56.8125938698721,40.00686617541237,12.292346958713328,72.41694326199067,7.40057463473147,6.319800170486376,-0.006490190369025872,1.7495722452894142,evap,15,13.6,285.6712342032812,312.1460484076175,0.22611289227095063,0.30336305383024637,0.2949511771436431,347.366277081873,351.36014996864066
75.0,10.0,90.0,1.5,ok,,True,707.9385712251967,0.5123659680911699,1.7493525043203415,667.3153248077298,714.3895801113786,673.7740390506563,10.23703158271234,58.38456262490996,42.86398912067148,11.237120178177726,72.41694326199067,12.215260449060622,6.569013633127585,0.01597420238600955,1.5806905100005224,evap,14,10.9,290.09062680559583,315.08046980215806,0.21491886470689864,0.28301540463288033,0.2755976435723278,347.70801011992586,351.45431258603554
75.0,15.0,90.0,1.5,ok,,True,642.279620723762,0.5097349239122728,1.6700977534760377,612.3142105069367,647.7125025818857,617.75541420506,10.23703158271234,59.935353449536194,45.69400852822656,10.19491461466289,72.41694326199067,17.031080239021605,6.798365316521515,0.037879439858108044,1.4172511232947045,evap,15,11.6,294.513572264041,317.98743125020115,0.20415176065116095,0.2645339732871499,0.25798371614921056,348.01732149265695,351.57273744418166
75.0,20.0,90.0,1.5,ok,,True,577.3364323066751,0.5069455749761774,1.5693064617716286,557.0286965991003,581.8241917682664,561.5252336119929,10.23703158271234,61.467798956235015,48.512297249410835,9.164070354074207,72.41694326199067,21.846204467781035,6.984492144197084,0.059368085004929516,1.258676071817149,evap,14,11.0,298.93433846147764,320.88305986355977,0.19363376595957146,0.24758329883791072,0.24180286721592092,348.30220833367173,351.7282645001196
75.0,25.0,90.0,1.5,ok,,True,512.9542442960865,0.5041296666098654,1.444672504873016,500.94199566905587,516.5625835507389,504.5593454508416,10.23703158271234,62.98566846962706,51.33464416956076,8.142130861842642,72.41694326199067,26.658909808629687,7.111265842936618,0.08067334284504069,1.1044051253759335,evap,12,10.5,303.3475260474331,323.78386747070937,0.18322828199741825,0.23181634845785606,0.22673113225392233,348.5668948165982,351.929316201454
75.0,30.0,90.0,1.5,ok,,True,448.9076001234797,0.5014535006727939,1.2949745446391983,443.51375369661724,451.69906169142166,446.3141761152621,10.23703158271234,64.49427919882226,54.17893417602903,7.125517462277456,72.41694326199067,31.467409079156994,7.161121306521405,0.10207159799010568,0.9538175379680638,evap,15,11.8,307.74753560530127,326.7084948698862,0.17279273534332965,0.2169212588169853,0.21247603303918525,348.8163450396607,352.1869217108314
70.0,5.0,90.0,1.5,ok,,True,657.0561642699022,0.512372048455045,1.687846903698477,619.8992029849595,662.4817665685575,625.3315193495941,10.23703158271234,54.59184650643596,40.17408808328116,10.429462924919083,72.41694326199067,7.055989251705228,6.872823470146513,0.00200803075000211,1.5329694972282937,evap,12,10.2,284.59161462750495,312.45690002389676,0.2237522840588633,0.2927211062830876,0.2849940731642432,344.8409886801008,350.39932518152744
70.0,10.0,90.0,1.5,ok,,True,590.4921140241406,0.5097348402784118,1.611249711039258,563.4751205325133,594.9548461176378,567.9452021746472,10.23703158271234,56.16240317344392,43.056969054192564,9.372890698795883,72.41694326199067,11.867312289716551,7.180204547340523,0.024325103303913242,1.3648000902763897,evap,14,10.8,289.00047132400215,315.41871365083966,0.21262311825763228,0.2731403580562322,0.266335393359343,345.1312791373851,350.5187095536123
70.0,15.0,90.0,1.5,ok,,True,524.6814095297132,0.5068782301422846,1.514339254170199,506.8571383520443,528.2660496815611,510.4496411470142,10.23703158271234,57.713466559098265,45.924866508279024,8.328276341741478,72.41694326199067,16.678276151546925,7.4627100199375525,0.046101041680843946,1.2014695257220183,evap,14,11.2,293.4082026865321,318.36581501075153,0.2018779301283147,0.25531974186633727,0.24932971301905316,345.3812428317176,350.69357136356916
70.0,20.0,90.0,1.5,ok,,True,459.3711615807074,0.5039430736511364,1.3918891439139607,449.40436077063197,462.1493158232351,452.1906958367764,10.23703158271234,59.251224781575786,48.79887466287357,7.291605739376307,72.41694326199067,21.48673012888986,7.695406576888948,0.0675372781507998,1.0421319402379936,evap,14,11.1,297.8080703364407,321.320194881356,0.19133778172374596,0.2388975998177421,0.2336392975175371,345.5906491645264,350.9398587308542
70.0,25.0,90.0,1.5,ok,,True,394.19418757957465,0.5010844254912165,1.2430454131801632,390.4460603569748,396.2361183859456,392.49623143938345,10.23703158271234,60.78424910709924,51.703164717261814,6.257050596501185,72.41694326199067,26.290464350835066,7.868684752950821,0.08893704251567713,0.8858345326768813,evap,13,9.7,302.19315053287283,324.3069627545166,0.1808814655833243,0.223499671652288,0.21891556202418969,345.75811568458846,351.27984944032124
70.0,30.0,90.0,1.5,ok,,True,328.52051739406863,0.49848671430733615,1.0674362006041878,329.13685947104017,329.8987937670985,330.5231116090248,10.23703158271234,62.327137880286045,54.6719970039,5.214611387207438,72.41694326199067,31.0867067209648,7.974011905958472,inf,0.7312481778154165,evap,13,11.3,306.5547580276836,327.361561576556,0.17037939054699863,0.2087921784979255,0.2048460404235877,345.8807395592338,351.75223062689236
65.0,5.0,90.0,1.5,ok,,True,539.2561256992765,0.5097177778717005,1.5436279538662887,515.092136895313,542.8582605793675,518.7006065457914,10.23703158271234,52.37407755751343,40.39394601408992,8.559621042845658,72.41694326199067,6.705403995980134,7.580282420868586,0.011197732679904093,1.3017116454669235,evap,14,11.2,283.49319686603394,312.82337443011727,0.22145357661492976,0.28216484952367726,0.27513547177060366,342.09267200906794,349.58433894843574
65.0,10.0,90.0,1.5,ok,,True,472.3392456000889,0.5068198926647935,1.4462311425628775,456.8421399738476,475.1245259685448,459.63426539899876,10.23703158271234,53.94944435588087,43.32410465558155,7.497448342858553,72.41694326199067,11.511203385939439,7.966285556877513,0.03337555155375582,1.1325965828599465,evap,13,10.4,287.8847474350504,315.83502003198265,0.2103664803908995,0.263344853702974,0.2571798878211305,342.29792762895636,349.78816458317107
65.0,15.0,90.0,1.5,ok,,True,405.82453266901183,0.5037851238702445,1.3226987847581173,397.6757109945355,407.8751348727125,399.73349808531333,10.23703158271234,55.51354618123435,46.26431291191096,6.4416592487144735,72.41694326199067,16.314259317145456,8.326674046957294,0.055076352746362245,0.9670252328500624,evap,15,15.7,292.26770248051497,318.8579972618489,0.19961772920769988,0.2461371210067259,0.24074898077817547,342.4382228723275,350.0997566985975
65.0,20.0,90.0,1.5,ok,,True,339.10683545394534,0.5007702543451922,1.1697388419568455,336.6697048132208,340.50077907936145,338.0709247529851,10.23703158271234,57.0805544643016,49.2502129361651,5.382648181808656,72.41694326199067,21.111522714110322,8.653574693914285,0.07660292480762265,0.8034259584208598,evap,15,11.1,296.6325089518724,321.92923967702285,0.18906813738601982,0.23012811224458077,0.22545753132278423,342.4992195271791,350.55820448386436
65.0,25.0,90.0,1.5,ok,,True,271.12297116971325,0.4979968146978074,0.9832611714249471,272.4878264292868,271.93929271651564,273.3111678847406,10.23703158271234,58.67517330354525,52.337588683673914,4.303539224916084,72.41694326199067,25.898603070778336,8.942231901592283,inf,0.5736296278971054,des,15,12.4,300.96541096591125,325.1064005997576,0.17857040519560843,0.21493987383097315,0.2109548518377277,342.454541179856,351.23674743393104
65.0,30.0,90.0,1.5,ok,,True,199.78255329179126,0.49567904876771,0.7608429039514699,202.92996799127545,200.11824191080444,203.27195101268126,10.23703158271234,60.34560384326477,55.62581191382151,3.1711516395522423,72.41694326199067,30.66832541383792,9.246478306966965,inf,0.19628792281673668,des,14,14.1,305.2439286322344,328.491929559584,0.1680811915538704,0.20016146308486676,0.19686634355762458,342.2510730283575,352.29722152841794
60.0,5.0,90.0,1.5,ok,,True,420.3293630256909,0.5067662533861881,1.3666420060091697,407.01405524132133,422.4203441826144,409.1108428233237,10.23703158271234,50.17525035340526,40.70882372300946,6.671894651201443,72.41694326199067,6.345090515308868,8.511935166679551,0.02087392693737511,1.0525363374145513,evap,13,11.1,282.36429962804783,313.2894444965041,0.21920781348080726,0.27169562769365535,0.265401081273098,339.0247257907116,349.03976768162306
60.0,10.0,90.0,1.5,ok,,True,352.1822195944474,0.503674990801557,1.2363307570522317,345.6180554644075,353.6070917559828,347.0490393751733,10.23703158271234,51.77572482574112,43.737260497392526,5.590193961816626,72.41694326199067,11.141041307996318,9.022665939910153,0.043015421082909344,0.879044366612618,evap,14,11.6,286.7249935823255,316.40376923080714,0.20814578123855484,0.2535656352376279,0.24810306252825817,339.06642225817836,349.4536110746951
60.0,15.0,90.0,1.5,ok,,True,283.2379817728356,0.5005899498649696,1.07039707844385,281.72487466368904,284.0834917432613,282.57654040841174,10.23703158271234,53.39272072582418,46.84029871086449,4.4958409805212005,72.41694326199067,15.929066122347422,9.535898402658734,0.06484118457713117,0.6320854142900885,des,13,10.3,291.06085467429784,319.5961887553048,0.19739444658040378,0.23682595689548921,0.23213931677459027,338.96922479790226,350.1024713703426
60.0,20.0,90.0,1.5,ok,,True,211.6173502683806,0.49778825699178475,0.8597936066346616,213.1385376322441,211.97665401011923,213.50363105895065,10.23703158271234,55.069798163717394,50.112572970574604,3.359005559815565,72.41694326199067,20.701965528802702,10.076184070779085,0.08677602294799036,0.22859402512955285,des,16,16.2,295.34932638976073,322.96440966605775,0.18681486998646213,0.22101171285819718,0.2170871083033254,338.65164073614227,351.1362547036649
60.0,25.0,90.0,1.5,ok,,True,134.05816563815142,0.49553469872736744,0.6004657030364035,136.4547759599351,134.07757219336213,136.47898573456192,10.23703158271234,56.88159294843632,53.70789634420987,2.1279073910817687,72.41694326199067,25.448720908943983,10.942965450305406,inf,0.025354966763757147,des,13,17.3,299.5558863237362,326.66700732259375,0.17677469592237516,0.20562054283433767,0.20252900583643824,337.96893979219334,352.9348730624174
60.0,30.0,90.0,1.5,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,104,479.4,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,95.0,1.0,ok,,True,1091.4605042455473,0.5200230817864656,1.9812639395845288,992.9546801874995,1105.9146632577747,1007.4165644517985,10.23703158271234,64.27838207454187,41.1840134495323,12.99357743149461,48.277962174660445,9.968334949732707,4.997395632837582,-0.028838593334666096,0.46507395212711344,shex,18,18.1,289.48716482712643,312.94495142457544,0.2316133990376121,0.33777597682692456,0.3266922308710966,355.3111372978497,355.9676179117678
90.0,10.0,95.0,1.0,ok,,True,1025.4488621034898,0.5187035220701215,1.9064295768552038,938.6189688694311,1038.3270484064324,951.5055881591345,10.23703158271234,65.85035038589251,44.019734248000134,12.207724548851068,48.277962174660445,14.692595531312747,5.060406235739208,-0.007283441649123201,0.2232622414877028,shex,23,25.7,293.857959415738,315.85668341942045,0.22007696793651566,0.31609245348779214,0.30627766132740136,355.74877380828667,356.07867292941626
90.0,15.0,95.0,1.0,ok,,True,959.3962369351113,0.5167881011641402,1.8454664664349254,885.5803876908958,970.8792226869983,897.0725094031312,10.23703158271234,67.41906744942037,46.822034847136365,11.42138377303704,48.277962174660445,19.424144746257298,5.164393476215398,0.014358048552149616,0.04484850080098113,shex,24,24.2,298.2453858213774,318.7331806364311,0.20935862015003795,0.29570004589454696,0.286978025512584,356.15993941197354,356.2257891554144
90.0,20.0,95.0,1.0,ok,,True,893.7296238974764,0.5143408605783292,1.8339762079030706,833.5150485469577,904.1062302535626,843.9016226972359,10.23703158271234,68.97208908497134,49.586004130921594,10.639638379731862,48.277962174660445,24.161918787253967,5.423400823157116,0.03679349690281852,0.010771190959758314,shex,27,26.4,302.6470165589884,321.5699850524385,0.19998284264836047,0.2757011367550967,0.26813041834055307,356.52027590670286,356.5348957268634
90.0,25.0,95.0,1.0,ok,,True,828.2228906091857,0.5116014365089337,1.8266278928194335,781.3050390063163,837.5780045222822,790.6709244958985,10.23703158271234,70.5194178801948,52.347645351782774,9.85979631677602,48.277962174660445,28.89939785241478,5.731335000155972,0.05906143098457883,0.020494288316626808,shex,26,25.2,307.047974195912,324.40466378752114,0.19106195744927715,0.2571533270439749,0.25063191126206813,356.87832472521967,356.9039832204297
90.0,30.0,95.0,1.0,ok,,True,762.8918217519024,0.5087607607347409,1.7954999306050594,728.2877655167305,771.2221822436887,736.6295192946408,10.23703158271234,72.06273687621189,55.12405230427163,9.082045497046456,48.277962174660445,33.63287870664294,6.010896059738504,0.08083734854889657,0.01984743334526229,shex,26,25.4,311.43980837863705,327.2552375501782,0.1821291293135661,0.24024254732773392,0.2346210643886593,357.25897578483426,357.28275451812476
85.0,5.0,95.0,1.0,ok,,True,975.2962016360588,0.5186296634951378,1.862959870558843,893.7528963796483,986.7723999625696,905.2366170734886,10.23703158271234,62.04942027221455,41.26230958075382,11.610669067095937,48.277962174660445,9.4644081515886,5.231404260787346,-0.022919400259316935,1.0631427653510173,shex,20,21.7,288.337262248261,313.16202270177683,0.22913095834229047,0.32778590239741306,0.31741153845088965,353.1633287006386,354.87825439984044
85.0,10.0,95.0,1.0,ok,,True,908.6909869213805,0.5169433990339236,1.7973362050532338,839.0375237050793,918.7777199358384,849.1325163830561,10.23703158271234,63.63085619915972,44.11632824608,10.81774984430215,48.277962174660445,14.18771629032733,5.34828437974644,-0.0008566139551567931,0.8718676917209223,shex,23,23.1,292.7058834726386,316.0925836785295,0.21786744918285286,0.30627455480595456,0.2970939330135599,353.58976449940053,355.0198445517256
85.0,15.0,95.0,1.0,ok,,True,842.4212958410283,0.514787538092492,1.7325567699560123,785.1913087990077,851.2533086495021,794.0322819178406,10.23703158271234,65.20135450743999,46.939194221198306,10.028824950488431,48.277962174660445,18.915975254600994,5.480019568419735,0.020937691953745063,0.724416637350771,shex,23,20.1,297.0858019073873,318.990776084759,0.2072340522595496,0.28643864328593965,0.27828140655866646,353.9862916736623,355.17160580678035
