T_source_C,T_cond_C,T_DH_supply_C,m_cw_ratio,status,limit,feasible,Q_abs_kW,COP,m6_kg_s,Q_evap_kW,Q_des_kW,Q_cond_kW,m_source_kg_s,T14_C,T_source_out_C,m_DH_kg_s,m_cw_kg_s,T_cond_out_C,FR,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x3,x_x6,x_x20,x_T2,x_T4
85.0,20.0,95.0,1.0,ok,,True,776.7268592960277,0.5123742272710092,1.652981517307611,731.5540396263109,784.3825901940545,739.2193037545775,10.23703158271234,66.75664907731675,49.7419967499269,9.24674832495271,48.277962174660445,23.64565089751079,5.581780991384705,0.04224438920035023,0.5720816249170184,shex,23,20.9,301.46895303867655,321.86861274668286,0.19688820178425404,0.26832550915822595,0.261058451971534,354.3718429879189,355.3272895360443
85.0,25.0,95.0,1.0,ok,,True,711.5546148193832,0.5097877989655447,1.5558047858363249,677.6848608519406,718.1010254781388,684.2411937482467,10.23703158271234,68.29824097383988,52.53649041222542,8.470888271659325,48.277962174660445,28.374512150091675,5.640838046446689,0.06319172600047951,0.41928309210038606,shex,23,21.0,305.8502458255735,324.73846496465836,0.1867066040787516,0.25162886079070673,0.2451491291494206,354.7544428868062,355.4923689268538
85.0,30.0,95.0,1.0,ok,,True,646.8140146305259,0.5071380383602914,1.4382969022397682,623.112977421745,652.3070575688132,628.6160893463128,10.23703158271234,69.82849223154392,55.33598710241989,7.700166840839594,48.277962174660445,33.100182582726404,5.640981147083204,0.08393520995681503,0.2725109730951658,shex,23,22.6,310.22425753097565,327.6143032366158,0.17655053560023096,0.23608034309784323,0.23030255999710283,355.14186990210385,355.6674675862171
80.0,5.0,95.0,1.0,ok,,True,858.6092401216964,0.5170011992871566,1.746311627568126,793.3168904464213,867.4321393538005,802.1470782833209,10.23703158271234,59.825063537003984,41.37391660152008,10.22153857287734,48.277962174660445,8.95599546849786,5.536372333817695,-0.01644140320731502,1.640195144308052,shex,18,15.8,287.1771233995883,313.4141314438844,0.22681089993893974,0.3174733313363317,0.3078243299952785,350.9043632427583,353.8942764192756
80.0,10.0,95.0,1.0,ok,,True,791.5400852082173,0.5149844578942684,1.6813655689705127,737.8800409211293,799.1373837304097,745.4853573454682,10.23703158271234,61.41347869128242,44.25169476892671,9.423096252478777,48.277962174660445,13.676553558982732,5.701339109319924,0.005821698690724575,1.4971622207104929,shex,19,17.2,291.53946933241446,316.36946120956156,0.21573038775988776,0.2964254479982462,0.28788577654178815,351.3057687747588,354.0506771803239
80.0,15.0,95.0,1.0,ok,,True,725.0007537008341,0.512605489974124,1.6070184473657947,682.8691975694676,731.4752990870775,689.3524205024213,10.23703158271234,62.987179038205284,47.10484997928404,8.630961353581359,48.277962174660445,18.399719484788022,5.85746700315479,0.027596571351414467,1.3671155534020727,shex,21,19.5,295.90776604335196,319.29957207054974,0.20512701457797478,0.27724404795228386,0.2696564516071471,351.6771683404704,354.2164561989455
80.0,20.0,95.0,1.0,ok,,True,658.9974274875347,0.5100025735203688,1.516209549557112,627.7182168615094,664.427081423373,633.1570724582185,10.23703158271234,64.54660192554496,49.94698707696398,7.845207470089698,48.277962174660445,23.122577613637304,5.980407490449907,0.04891084435981008,1.2250349293237264,shex,20,19.9,300.2753603972908,322.21886085950933,0.19479824968096204,0.2596915576663329,0.2529412845694312,352.0329888577953,354.40645816502985
80.0,25.0,95.0,1.0,ok,,True,593.3744254967507,0.5072834553191478,1.4045878588720377,571.8881586898001,597.8216342768176,576.3448918600208,10.23703158271234,66.09572675422868,52.79462025602851,7.063981255913699,48.277962174660445,27.84239367345151,6.048900761405056,0.06989696832212011,1.0683265522631586,shex,16,15.4,304.6360131020826,325.14459570343837,0.1845794440648355,0.24348241754772262,0.23747427971066598,352.3799290517139,354.62571480886277
80.0,30.0,95.0,1.0,ok,,True,527.9193341658431,0.5045675809896908,1.2725723667959468,514.8344468595036,531.4462775785366,518.3709892143693,10.23703158271234,67.63950008627756,55.66536195705186,6.284753978164799,48.277962174660445,32.55648040097765,6.0556100487450815,0.09079387717402776,0.9086213882540051,shex,20,19.9,308.9835921342745,328.0951508602696,0.17437706261364697,0.22829115340019832,0.22295550558633734,352.72346278638764,354.8896108137857
75.0,5.0,95.0,1.0,ok,,True,741.3011872393297,0.5151270640089574,1.6249390032390651,691.2785889433948,747.78613708785,697.7705440144075,10.23703158271234,57.60781781166719,41.529901191524345,8.825014133801544,48.277962174660445,8.44123563484112,5.924822336463804,-0.009251062577679825,1.7063219178112377,evap,14,11.1,286.00250108857387,313.7128592350996,0.22462246117666362,0.30700724987865363,0.2980911666745471,348.5023020994469,353.02250979644265
75.0,10.0,95.0,1.0,ok,,True,673.7462657060989,0.5128187789087055,1.552561642800325,634.6557434434409,679.153916842113,640.0710797086572,10.23703158271234,59.20408179584882,44.443112356342624,8.020788877453558,48.277962174660445,13.15667582591334,6.134452626182268,0.01299065452256043,1.5363955097602684,evap,15,12.4,290.35316856779366,316.7052811091273,0.21364522683507556,0.28661217603929506,0.2787218746121575,348.8636078114812,353.20428319512735
75.0,15.0,95.0,1.0,ok,,True,606.7096766727882,0.5102206028104987,1.4650460838659394,577.9821790606865,611.130281962622,582.4110526422883,10.23703158271234,60.78619116142772,47.343348534014694,7.222734246104621,48.277962174660445,17.872310511916055,6.323534311206291,0.03467523918459614,1.3712529372319864,evap,12,10.9,294.70427986191464,319.68479894755814,0.20307187017469266,0.26807986130864514,0.2610802291917634,349.1920760969958,353.4199411082154
75.0,20.0,95.0,1.0,ok,,True,539.9886067988463,0.5074481862378456,1.357432819773982,520.6294587549394,543.4961435104881,524.1456852603312,10.23703158271234,62.35924152939975,50.25032167894358,6.4284357952243605,48.277962174660445,22.584959805825292,6.4709028206321015,0.055927137047914854,1.210105231068212,evap,14,13.3,299.0485788371042,322.6720038365877,0.1927282976088869,0.25108607196841426,0.24487485888527777,349.49550405770947,353.68948567716933
75.0,25.0,95.0,1.0,ok,,True,473.24193149399684,0.5046189276377921,1.2279259762028591,461.91570437724954,475.90470935420444,464.5873713783708,10.23703158271234,63.93129867102431,53.18795684141054,5.6338325177856765,48.277962174660445,27.29123260017036,6.563623375818839,0.07696189346681781,1.0520345063039258,evap,14,11.3,303.378327378937,325.6917747180117,0.18249070109641055,0.2352898571763747,0.22978985389752266,349.7756529970868,354.0338532317205
75.0,30.0,95.0,1.0,ok,,True,405.95359075071815,0.5018769696809233,1.0766523329664597,401.02919830219406,407.8415315278875,402.9259501960977,10.23703158271234,65.51432773556701,56.18709828614834,4.832780842270454,48.277962174660445,31.98713337774319,6.595005074695063,0.0980537449010731,0.8958128812252539,evap,13,11.4,307.6844081799821,328.7760913828362,0.1722564569840488,0.22036827590241362,0.21552691029926824,350.03324538633876,354.4875923867186
70.0,5.0,95.0,1.0,ok,,True,623.0678549735326,0.5130084664975221,1.490709013267018,587.0146373248833,627.5225402531441,591.4759678712587,10.23703158271234,55.404936243039856,41.75201462118173,7.417474463970626,48.277962174660445,7.917016482353404,6.415219417106933,-0.0012694819368396226,1.4829660949010872,evap,14,12.2,284.8062937077469,314.0808293676426,0.2225301278938844,0.29651825017524114,0.2883439626461012,345.9137453700474,352.30187328100124
70.0,10.0,95.0,1.0,ok,,True,554.7380176654849,0.5104390808971403,1.4036579792701696,528.5270597515855,558.258882834326,532.0551555555166,10.23703158271234,57.015886338410326,44.723282265190505,6.604024019827201,48.277962174660445,12.62396740118163,6.675314262011438,0.020850192692377867,1.3118733087124497,evap,13,12.1,289.1375896510971,317.1339163278393,0.21161228237081442,0.2768461718181019,0.2696251753728435,346.2108070818561,352.5541456789315
70.0,15.0,95.0,1.0,ok,,True,486.6154579058546,0.5076415383897974,1.2963321548062439,469.2933950401987,489.2874560252282,471.9730745276232,10.23703158271234,58.620039666960395,47.70510580885718,5.793041165545889,48.277962174660445,17.327657102585363,6.908081142593284,0.04241784348412325,1.1443434384441957,evap,14,11.5,293.4614438740611,320.1986029023087,0.20104721831214908,0.25894531229886025,0.25256391889201496,346.4622589149067,352.88677561176183
70.0,20.0,95.0,1.0,ok,,True,418.18230386902417,0.5047218112881089,1.1662132416407374,408.45539015881377,420.0847967647,410.3658156722646,10.23703158271234,60.229571053117695,50.729621523277615,4.9783607603455255,48.277962174660445,22.02382499566062,7.104618237883069,0.06365696913017771,0.9789913485658417,evap,15,12.1,297.76813420174034,323.3082259876304,0.1907145416326661,0.2424230178036863,0.2368002777043996,346.66495053939184,353.33842225843324
70.0,25.0,95.0,1.0,ok,,True,348.6229355994006,0.5018276780144731,1.0110169537881344,344.8716099940049,349.8348617150865,346.0914433339169,10.23703158271234,61.86346022076066,53.84235689306587,4.150273042850007,48.277962174660445,26.706839329820866,7.258837845834982,0.08483926021545041,0.7414587016531868,des,14,12.7,302.0448096316739,326.5099098423721,0.1804976333882782,0.2269236632233241,0.22200610605386134,346.8070749282334,353.965073066818
70.0,30.0,95.0,1.0,ok,,True,276.59991474326006,0.49910552395603214,0.8322931043635363,276.9726118850546,277.2186391972049,277.59886863882423,10.23703158271234,63.55238504728652,57.11049225445805,3.292856127895953,48.277962174660445,31.369050509721433,7.405163559423967,inf,0.3408780991509843,des,14,12.7,306.2740146734085,329.873030324122,0.1704174057103718,0.21207924640350345,0.20785065027113678,346.8712345688043,354.8838293328581
65.0,5.0,95.0,1.0,ok,,True,503.14100914248223,0.5106586993303608,1.3330073651643308,479.4072630858669,505.8711817976989,482.14360535375033,10.23703158271234,53.234331553783306,42.08416702349348,5.989773918362884,48.277962174660445,7.377815701861778,7.040922055898607,0.007480166629300733,1.2414394235844384,evap,14,12.1,283.5758999872759,314.56351564641733,0.22051201175919094,0.28606250272492184,0.27865399094355203,343.0681381329997,351.8296189425541
65.0,10.0,95.0,1.0,ok,,True,433.18658263606324,0.507863397225269,1.2223464273769282,417.8293678562546,435.1294888024348,419.7788722177589,10.23703158271234,54.87965814097595,45.16168647906187,5.1569831266198,48.277962174660445,12.070247914906759,7.371712376828726,0.0294928476517331,1.0659407735176956,evap,15,11.5,287.8740659258642,317.7271775187014,0.209634313388346,0.26709380593911075,0.26058630652212617,343.2501216250705,352.25331636773325
65.0,15.0,95.0,1.0,ok,,True,362.47218164262756,0.5049002116639798,1.08605668806829,354.19001323906804,363.71854229122613,355.4432062489865,10.23703158271234,56.540550380568675,48.30271748421188,4.31514501955509,48.277962174660445,16.752959963699652,7.68929667422693,0.051052868735697254,0.8153061066368537,des,13,11.9,292.150051575606,320.9572347528981,0.19911469113169863,0.24971744567455484,0.24402673399186578,343.346521595919,352.8592884446599
65.0,20.0,95.0,1.0,ok,,True,289.7121329627414,0.5019071152528674,0.9202645149717957,286.8648723989965,290.35773345463963,287.5172464448712,10.23703158271234,58.246792967169995,51.57482370116304,3.44895396384216,48.277962174660445,21.417965551261602,8.00686567202938,0.07246519064604995,0.384413009149398,des,16,22.8,296.38563313192174,324.32352331102965,0.18887364078247318,0.2335090823084276,0.22858922966452527,343.3222667813637,353.75024863931367
65.0,25.0,95.0,1.0,ok,,True,212.99854247035057,0.4990048529220407,0.7273118194106508,213.6668174969063,213.17981780751472,213.85440904616388,10.23703158271234,60.041814703034106,55.0723026551384,2.53569693417084,48.277962174660445,26.054678245435298,8.458115815692459,0.0941465239856849,0.10937909633349818,des,15,18.5,300.55665358295295,327.92340033048987,0.17920191371091648,0.21804000479148,0.21390941404773936,343.1291197562431,355.15622254691914
65.0,30.0,95.0,1.0,ok,,True,131.5881587401958,0.49559059394152316,0.5521053646259186,133.94299711474292,131.57487257211085,133.9353372141463,10.23703158271234,61.93980131258843,58.82452423919534,1.5665256992880454,48.277962174660445,30.66053670384838,10.199377818350797,inf,0.0015086696287767154,abs,20,101.8,304.65726824210975,331.78714898983736,0.1728360693224106,0.2029205532084541,0.1997847982702986,342.7952999926714,357.7332795288448
60.0,5.0,95.0,1.0,ok,,True,379.59345640790065,0.5081393666627868,1.1343418354461015,366.11547942998124,380.9107919271989,367.4383216457978,10.23703158271234,51.140689079233766,42.6254909438249,4.5189697191416744,48.277962174660445,6.812116972979652,7.8662732483386995,0.01686735339171941,0.9353667370151584,des,14,12.1,282.28504101807965,315.2633254650041,0.21855726432458994,0.2755991067432362,0.26901883393811526,339.8230492737608,351.82840541778853
60.0,10.0,95.0,1.0,ok,,True,305.685148437562,0.5052016180120915,0.984832153062109,298.6949524469085,306.3806006370204,299.3960691525828,10.23703158271234,52.8741294322445,45.927013440066446,3.6391089099709766,48.277962174660445,11.47654903311303,8.332385415866154,0.038942535202221684,0.4572704513770418,des,14,11.8,286.51931385124044,318.65916373980275,0.20775895871591116,0.2571959971519037,0.2515102768265918,339.7568944077992,352.67214176069194
60.0,15.0,95.0,1.0,ok,,True,228.3538271672202,0.5022178906259843,0.7991903237851081,226.1354286248839,228.555317024561,226.34240090151047,10.23703158271234,54.684207801332434,49.42469792435452,2.7184979424669073,48.277962174660445,16.116266002254292,8.892044894222549,0.060794918837174694,0.13871073157810088,des,14,19.2,290.69718970973474,322.25835303705173,0.19751824722730646,0.24011017096460535,0.23529911682809043,339.4690441261113,353.997483761923
60.0,20.0,95.0,1.0,ok,,True,146.12714326928267,0.49893471302746883,0.6004771301170176,146.80676381204904,146.07152157042674,146.756063372938,10.23703158271234,56.60263491166944,53.18816938996008,1.7396088484438412,48.277962174660445,20.723765425812417,10.249006460843672,0.08286197527789463,0.007080551647220545,abs,21,93.7,294.80154886126434,326.1327987877692,0.18956126748701815,0.22387830965725364,0.2200777284497962,338.9144704125833,356.3245467569473
60.0,25.0,95.0,1.0,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,104,487.5,nan,nan,nan,nan,nan,nan,nan
60.0,30.0,95.0,1.0,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,95.0,0.8,ok,,True,1081.6498968256517,0.519891580534376,1.9656466016635494,984.6861240472854,1095.8436197001831,998.8876672043317,10.23703158271234,64.51261672492251,41.61056008283509,12.876784486019663,38.622369739728356,11.157840612995074,4.995757807684223,-0.025711814585450576,0.4144539945631891,shex,23,24.9,290.1382689560939,313.38306508864326,0.2297742394812866,0.33456385249600085,0.32367308061302097,355.38129780019904,355.97619327220514
90.0,10.0,95.0,0.8,ok,,True,1016.1047372759609,0.5184670666547471,1.8957039972554888,931.055015581851,1028.7700198482128,943.7288268893803,10.23703158271234,66.0726299570423,44.4179379866585,12.096484967570964,38.622369739728356,15.817803030983725,5.069032245491728,-0.00426110681864289,0.19126038820957092,shex,29,29.4,294.4762735839288,316.2654685073392,0.21849259106469573,0.31317397107869144,0.3035142757180759,355.8096460045808,356.0930914626163
90.0,15.0,95.0,0.8,ok,,True,950.6382629223683,0.5165112218234276,1.8357165050719597,878.5594800753968,961.9392792087715,889.8697147993239,10.23703158271234,67.62699471366767,47.19325599758986,11.317122177647242,38.622369739728356,20.485777880712135,5.17446886244316,0.01718550583368894,0.019167953430780926,shex,30,30.1,298.82987705439814,319.1142234598617,0.20794497417372484,0.29314392380024634,0.28455153538990696,356.2146943932577,356.24286226428336
90.0,20.0,95.0,0.8,ok,,True,885.517980445348,0.5140081418934607,1.8339762079030706,827.0042390188364,895.7660991772673,837.2624327842734,10.23703158271234,69.16606577424022,49.931410727607044,10.541880719587477,38.622369739728356,25.161469884560518,5.46237703189755,0.03961167296722401,0.012071630226387242,shex,31,30.5,303.1985045121677,321.9244997367813,0.1988604941866167,0.27327977627387723,0.26584931002782913,356.56424239860024,356.58043812272825
90.0,25.0,95.0,0.8,ok,,True,820.5265905576526,0.5112610320060471,1.8266278928194335,775.1397621708819,829.7675927631188,784.3916310560725,10.23703158271234,70.70107423559381,52.67269513565719,9.768173697114912,38.622369739728356,29.835537369010808,5.773224880930981,0.06167953458568087,0.02655227037291752,shex,30,28.8,307.56396930680665,324.73833828720217,0.19005018927874703,0.2550500004206996,0.2486473675566652,356.9204491596934,356.95334861565027
90.0,30.0,95.0,0.8,ok,,True,755.8516637825232,0.5084804623801953,1.783610107039691,722.4358256460185,764.0552388176665,730.6508102730882,10.23703158271234,72.22942729693068,55.42684849018008,8.998234092649087,38.622369739728356,34.50424144890064,6.015863043356516,0.08308359312721658,0.002859495930408684,shex,31,30.4,311.91899246444484,327.5662201192207,0.1810524304621502,0.23858386182217992,0.23303762165865263,357.3051429727496,357.30859347501786
85.0,5.0,95.0,0.8,ok,,True,966.3631463866961,0.5184551411341821,1.8510401910230445,886.2944668818548,977.6337107279999,897.572644513917,10.23703158271234,62.2619700110331,41.648329190476375,11.504323171270192,38.622369739728356,10.533264114643032,5.238036584327073,-0.020011025833416074,1.0244343851792337,shex,23,23.7,288.92232468009234,313.5584760416467,0.22752431900137293,0.3248814122015626,0.3146707826344565,353.2251131424471,354.8925518149051
85.0,10.0,95.0,0.8,ok,,True,900.31363590565,0.5167005346865879,1.7875158132740139,832.1991788922815,910.2291242867507,842.1230121859668,10.23703158271234,63.82968140547115,44.474201250888996,10.718019475067262,38.622369739728356,15.19143388774637,5.359223856945691,0.0018684179103808374,0.8464976998789666,shex,23,23.0,293.2568393330521,316.4600229659519,0.2164650502700015,0.3037312804991546,0.294679772346648,353.6421564064772,355.0338098581097
85.0,15.0,95.0,0.8,ok,,True,834.652398592877,0.514523279239912,1.722191176026553,778.850065851701,843.3358143010514,787.5425099632412,10.23703158271234,65.38550141436127,47.2708272169491,9.936338078486632,38.622369739728356,19.854961585304807,5.488149228624969,0.02343463858070749,0.7015609870241519,shex,23,21.3,297.6017849541787,319.3312799584512,0.2059700175351933,0.2842628841745916,0.2762103115530841,354.033115391664,355.18512414659017
85.0,20.0,95.0,0.8,ok,,True,769.5551810753788,0.5121045333106865,1.6416298774573925,725.6496557542466,777.0809998412209,733.185053393902,10.23703158271234,66.92647114726793,50.049144339728855,9.161371203278318,38.622369739728356,24.51986429191379,5.585272624285734,0.04452662410150343,0.5509039758564427,shex,23,23.5,301.94940748420123,322.1840200844687,0.1957367585483563,0.2664624106861214,0.2592812645130992,354.4145240387198,355.34050860252637
85.0,25.0,95.0,0.8,ok,,True,704.9646709066133,0.5095251179533922,1.5435562575798627,672.1741923906934,711.3977770114088,678.6172413421002,10.23703158271234,68.45414667040848,52.82056450494906,8.392436558412063,38.622369739728356,29.183470220541096,5.6392267848420765,0.0652808821205666,0.4007075397595372,shex,23,21.0,306.2945054079213,325.03024802985,0.1856527891361984,0.2500253476966236,0.2436166643896693,354.79387447034037,355.5057056107479
85.0,30.0,95.0,0.8,ok,,True,640.7952967351066,0.5068974236191187,1.425013495465459,617.9627659356685,646.189046397468,623.3665773928822,10.23703158271234,69.97078634431881,55.59806602000958,7.628515437322697,38.622369739728356,33.84286657357279,5.632628385827191,0.08584491794096127,0.2564955349160982,shex,23,22.5,310.63140800350556,327.88358687697536,0.17557520109746508,0.23469946812884154,0.2289798568099371,355.1787915656862,355.6798552324749
80.0,5.0,95.0,0.8,ok,,True,850.6143195470133,0.5168021177905643,1.736303649861946,786.6424150390352,859.2763810827087,795.3118457014921,10.23703158271234,60.01475204110926,41.71884159175346,10.126360946988253,38.622369739728356,9.902857192304225,5.547957181806806,-0.013824009291226957,1.6118142589426157,shex,20,17.7,287.6950295596516,313.76839347689526,0.2254124488001157,0.31493343286473524,0.3054183026818213,350.95586226611596,353.90915531963117
80.0,10.0,95.0,0.8,ok,,True,784.1529800042629,0.5147464766242499,1.6718340775277238,731.7618767224159,791.6151945434297,739.2321797257815,10.23703158271234,61.588431499721196,44.56894524928617,9.335154523860272,38.622369739728356,14.55714299835995,5.713128454145484,0.008215660272191005,1.4763379726694552,shex,21,18.4,292.02198278897094,316.6952704990191,0.2145018002400498,0.29426126157609095,0.2858267003131397,351.3486263697225,354.06413179714076
80.0,15.0,95.0,0.8,ok,,True,718.2290515806656,0.5123551624314854,1.5972871933408848,677.2292780594961,724.5894294405198,683.5983890372953,10.23703158271234,63.14733218023116,47.396177668122164,8.55034585215078,38.622369739728356,19.21417749082167,5.867330154348832,0.029771815138732283,1.348976848637676,shex,19,18.0,296.3542872434976,319.5987895434548,0.20403650858009006,0.2754052366537926,0.267904150419768,351.7143895892794,354.23168916857054
80.0,20.0,95.0,0.8,ok,,True,652.8210828866565,0.5097610514065192,1.5047253952256585,622.4911812199983,658.1501723816741,627.829503166589,10.23703158271234,64.69259172158206,50.21454847171526,7.771679558174482,38.622369739728356,23.87037916230969,5.9819826916104,0.05086014584795573,1.2046823606486896,shex,20,18.4,300.6849703371523,322.4937344477145,0.19379823596010246,0.2581506676268058,0.25146832019059223,352.06594357257694,354.4205681082799
80.0,25.0,95.0,0.8,ok,,True,587.7765312553306,0.5070557344058088,1.3929036345156316,567.0558914732187,592.1392253005105,571.428120324887,10.23703158271234,66.22788953083409,53.03917301640763,6.997339657801555,38.622369739728356,28.522681681106633,6.046967708370233,0.07166435847658859,1.050973046694196,shex,16,15.5,305.00806244330033,325.3959084086759,0.18368351815411374,0.24216660275351926,0.23621514221518158,352.4091775922427,354.64252776429896
80.0,30.0,95.0,0.8,ok,,True,522.8869560036243,0.5043677888500788,1.2607031803518498,510.37431382662857,526.3432711638161,513.8402168608669,10.23703158271234,67.75818698467168,55.88778365667412,6.22484471432886,38.622369739728356,33.1676696588234,6.049105368130568,0.09239055572777122,0.893799528193199,shex,19,19.8,309.3169143813001,328.32381191959854,0.17357013064338458,0.2271694625510386,0.22188088174975987,352.7495785164139,354.9088469063689
75.0,5.0,95.0,0.8,ok,,True,734.2871197312063,0.5149200323168708,1.615938501131505,685.372403708198,740.6492572229148,691.7416127712479,10.23703158271234,57.77380900715872,41.83325980338526,8.741513330133408,38.622369739728356,9.264378004328876,5.939649530043308,-0.0069641097425100495,1.6884500798097406,evap,14,11.9,286.45201911015033,314.0244801149047,0.2234209111437816,0.30485046783401215,0.29604179801574104,348.54222001741607,353.0375524469607
75.0,10.0,95.0,0.8,ok,,True,667.3621900324958,0.5125940672601358,1.5432943706347397,629.2638031112583,672.6673596889871,634.5767118746413,10.23703158271234,59.35494763594255,44.71938518642304,7.944787976577332,38.622369739728356,13.911973665045991,6.147087202541886,0.015039953016050545,1.5204931610103927,evap,14,11.6,290.7659477636946,316.9890968207769,0.21259246505418175,0.2848128575814893,0.2770069929629564,348.89590103366106,353.21959862262
75.0,15.0,95.0,0.8,ok,,True,600.9386875356736,0.5099972379597043,1.4550384857571212,573.0443769886783,605.2731565332477,577.3871511296906,10.23703158271234,60.922417533535,47.59441944386742,7.154031994472304,38.622369739728356,18.559417305250065,6.331630841963238,0.0364992697702996,1.3571602032364467,evap,12,10.9,295.07958045914063,319.9427774368616,0.20213913821446963,0.2665832288827294,0.25965111202377267,349.2187915029283,353.4373201070265
75.0,20.0,95.0,0.8,ok,,True,534.807346959115,0.5072373992473219,1.3469019224383791,516.1098221995301,538.2433224083074,519.5545052936944,10.23703158271234,62.481412852296444,50.477611749698895,6.3667541304656545,38.622369739728356,23.20289652020267,6.474329860870504,0.05754759495567363,1.1977021943235968,evap,14,14.2,299.3854950924997,322.90561650758985,0.19190261247524157,0.24983829761916593,0.2436815928286153,349.51739646783824,353.70972607533827
75.0,25.0,95.0,0.8,ok,,True,468.63258161971316,0.5044329809425492,1.217133125897601,457.7915470758672,471.2368854902552,460.40473809708647,10.23703158271234,64.03986399343188,53.39244276410943,5.5789593049965855,38.622369739728356,27.83825607998989,6.5622232986351365,0.0783949836878185,1.0412166678429458,evap,15,14.4,303.67560213744105,325.90202999797,0.18176142920226246,0.2342508478640989,0.22879503366441228,349.7931938715241,354.0574006779752
75.0,30.0,95.0,0.8,ok,,True,401.902667367018,0.5017260938109004,1.065994539532954,397.295743481784,403.7442508990831,399.1461172969352,10.23703158271234,65.60962323201795,56.369227334611026,4.784555563893072,38.622369739728356,32.460615194588854,6.589092013084221,0.09931055233032371,0.8864965442255084,evap,13,14.5,307.9403995254328,328.96344322788406,0.17161736895159846,0.2195081007334689,0.2147026031261939,350.0466850733693,354.5150032550974
70.0,5.0,95.0,0.8,ok,,True,617.0591413431448,0.5128101133737661,1.4819340859657315,581.8669406199737,621.422786416661,586.2372796541916,10.23703158271234,55.546805722515955,42.013610416113124,7.345942158846962,38.622369739728356,8.613975673170387,6.431047149287667,0.0006614453121969177,1.467743799315258,evap,15,12.7,285.18579632758195,314.3496263673738,0.22151405567262017,0.29475042171618243,0.286659982857091,345.9412816185037,352.3189348186558
70.0,10.0,95.0,0.8,ok,,True,549.3621719236191,0.5102380917682798,1.3944495511800312,523.8692369333376,552.808848820219,527.3231795524775,10.23703158271234,57.1426444846299,44.95837312719351,6.540025856233561,38.622369739728356,13.250788049381072,6.687826078078366,0.022543597072364197,1.2985074742588267,evap,14,13.9,289.4787317591484,317.37552310131855,0.210733645874818,0.27540116808307213,0.2682459994262698,346.2313272455145,352.57401876625903
70.0,15.0,95.0,0.8,ok,,True,481.8452399917859,0.5074464185004482,1.2872305973164255,465.09017265830835,484.45882882185526,467.711464118346,10.23703158271234,58.73234499046862,47.91517064650753,5.73625285704507,38.622369739728356,17.88329983788077,6.91913659322873,0.043900585646959644,1.1327060188035603,evap,14,13.4,293.7632946774607,320.41454770277034,0.20029992992096943,0.25775948716812647,0.25143163444714023,346.4773442587977,352.91207980331626
70.0,20.0,95.0,0.8,ok,,True,413.99481173941524,0.5045533333041108,1.1563963501960905,404.66723591380713,415.85020875023804,406.5305666499045,10.23703158271234,60.328060076365546,50.9162163103515,4.928509663564467,38.622369739728356,22.506138093332368,7.108611682235491,0.06493010824214218,0.9689421878130702,evap,14,11.5,298.0290248712475,323.5001200912908,0.1900621299832279,0.24146711403898635,0.23588597069974815,346.67387210197023,353.36716339550327
70.0,25.0,95.0,0.8,ok,,True,345.00526561376637,0.5016909464565306,1.0015180128341603,341.5027966489856,346.18205804204797,342.6874806082954,10.23703158271234,61.94841796981325,54.00566727872018,4.107205543021029,38.622369739728356,27.112564760721057,7.2597650161357485,0.08592154341686109,0.7159579807611749,des,14,14.0,302.2628044927379,326.67793292114334,0.1799504364733725,0.2261572197262081,0.22127305809678283,346.81069214194105,353.9998377202703
70.0,30.0,95.0,0.8,ok,,True,273.5608286343058,0.49900568412369917,0.8238535650867478,274.05550504117093,274.1563437170337,274.658523608275,10.23703158271234,63.62360862079788,57.24956257074166,3.256676531360783,38.622369739728356,31.693186798585543,7.406684855532859,inf,0.3263643835697394,des,14,13.4,306.4463468868477,330.0161814332344,0.16998612923828874,0.21148159140856942,0.20728018280549532,346.8701143993439,354.92690208194534
65.0,5.0,95.0,0.8,ok,,True,498.14858730066106,0.5104852409130592,1.3240045758927843,475.0190433094239,500.8144331093405,477.69108727113314,10.23703158271234,53.35194257932466,42.303840275183575,5.93034032500787,38.622369739728356,7.944821198860836,7.055506114047175,0.009043045563244756,1.2287697944314004,evap,14,14.3,283.8830663098114,314.78932765707526,0.21967443193952246,0.28467601545366866,0.2773307787186141,343.0817837741776,351.852179428545
65.0,10.0,95.0,0.8,ok,,True,428.82046995439293,0.5076963933987598,1.2133608228880324,413.92544090683697,430.7141419817983,415.8257266063592,10.23703158271234,54.98235129416577,45.35517806429891,5.105005594695154,38.622369739728356,12.563439945546008,7.384301555748906,0.030826830576139663,1.0550374607640833,evap,14,11.9,288.14058183726723,317.92613037702756,0.20893677482281517,0.2659878784037975,0.25953030131848165,343.25692836224187,352.2818803791165
65.0,15.0,95.0,0.8,ok,,True,358.7066341030013,0.5047538818814481,1.0770199163407026,350.7402146857295,359.916299269028,351.9567119203154,10.23703158271234,56.62898382441921,48.47138713728975,4.270317072654778,38.622369739728356,17.169706770677124,7.6983820844392135,0.052169517881916705,0.7870909514767277,des,13,11.5,292.37405027305255,321.1307303907462,0.19853782638589995,0.24884883812891906,0.24319719803674666,343.34640673422075,352.89438371018
65.0,20.0,95.0,0.8,ok,,True,286.54306490543905,0.5017935593876308,0.9115185811035701,283.8743921070761,287.16335747090767,284.501441338579,10.23703158271234,58.321088499450696,51.71867251276802,3.4112269631599887,38.622369739728356,21.75386541194723,8.012753970308694,0.07337170335359011,0.3675350533385995,des,15,23.4,296.56447783283676,324.4715555588909,0.18841117878072303,0.2328449388577935,0.22795553066670146,343.31495722278794,353.7924819321884
65.0,25.0,95.0,0.8,ok,,True,210.48746228432773,0.4989233831782972,0.7202820665352303,211.2273168279916,210.65602113756358,211.4021654217109,10.23703158271234,60.10051374720342,55.187740167671905,2.505803122432473,38.622369739728356,26.303230465896434,8.471955324500257,0.0948393932453826,0.10325640484842324,des,14,15.1,300.6871681923646,328.0422505040508,0.17889157231168853,0.21756037146733245,0.21345487777582967,343.1175122038363,355.20970417813857
65.0,30.0,95.0,0.8,ok,,True,129.95723254357637,0.4955338028410942,0.5478048200092636,132.3156646655105,129.94138379108196,132.30541625111928,10.23703158271234,61.97779337084302,58.90036517032189,1.547109911233052,38.622369739728356,30.815622909621652,10.243564021489677,inf,0.0013030638347686363,abs,21,99.2,304.7378791644365,331.8652664253725,0.17271082235214186,0.2026247733969055,0.19950955237344475,342.78157826224475,357.79149461729855
60.0,5.0,95.0,0.8,ok,,True,375.62400815651483,0.507997034299672,1.125936612289345,362.51961197690883,376.9020436521492,363.8031646910579,10.23703158271234,51.23392546981245,42.80236084774003,4.4717143828156525,38.622369739728356,7.242736572111937,7.8834281030052535,0.018067334476696506,0.9031951151048929,des,14,11.8,282.5162268827495,315.4452256920805,0.21792439302843974,0.2745684304298262,0.2680360246940935,339.82139266683913,351.8631153930712
60.0,10.0,95.0,0.8,ok,,True,302.3471929163711,0.5050784771980747,0.9767221184410377,295.59806295289656,303.0162248576703,296.2727564876081,10.23703158271234,52.952378858921975,46.077291035796065,3.5993713442425133,38.622369739728356,11.826432012650116,8.348671567036398,0.03990716694420293,0.4382272677382275,des,14,12.3,286.7057526694442,318.81377362952173,0.20726903558586687,0.2564196375602539,0.2507711743189285,339.74768876088507,352.71628935942
60.0,15.0,95.0,0.8,ok,,True,225.68011946748814,0.5021336584363127,0.7913887163544763,223.57621740607385,225.86610870740626,223.76766964583925,10.23703158271234,54.746754027685995,49.54676687461051,2.6866680888986685,38.622369739728356,16.37946006268845,8.904768669165067,0.06152328348591962,0.1306063658404355,des,14,18.5,290.83557425971696,322.38400211356,0.19715310961667828,0.2395589172048708,0.23477591139307027,339.45085801248115,354.0490772866994
60.0,20.0,95.0,0.8,ok,,True,144.30894496067256,0.4988699027044878,0.5955609412630423,145.02162319931122,144.2500770542835,144.96765516144293,10.23703158271234,56.64499848769674,53.27205217746865,1.7179636304841972,38.622369739728356,20.893681786083334,10.289330593159631,0.08334408239535462,0.006267057537741039,abs,16,43.8,294.8898465283625,326.21917884034116,0.18940461107107306,0.22353475078529791,0.2197577580333798,338.8957541965869,356.3863571242767
60.0,25.0,95.0,0.8,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,104,554.7,nan,nan,nan,nan,nan,nan,nan
60.0,30.0,95.0,0.8,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,95.0,1.25,ok,,True,1099.129695483892,0.5201082784308134,1.994327157421853,999.4779653140948,1113.7929458892572,1014.1488680899711,10.23703158271234,64.09514716276408,40.849058469995555,13.08487732718919,60.347452718325556,9.001229634976369,5.000548784185185,-0.0312724572640547,0.5080837289327746,shex,24,27.2,288.9770260831879,312.60087090504203,0.23307889791510344,0.34029434757612503,0.32905555982282086,355.2552029989623,355.9613767108041
90.0,10.0,95.0,1.25,ok,,True,1032.7737629826875,0.518880887348796,1.915048243346214,944.5655010126982,1045.8214802068442,957.6215760552427,10.23703158271234,65.67604316514297,43.70712121320162,12.294925749793899,60.347452718325556,13.77820648404554,5.0542309896188815,-0.009650833220063992,0.24929439510674456,shex,27,28.1,293.3735422313302,315.53575167466977,0.22133072815263571,0.3183967447889705,0.3084584178050961,355.7006376302735,356.0679048857532
90.0,15.0,95.0,1.25,ok,,True,966.265615857902,0.5170002374062657,1.8532831120365434,891.0913924198603,977.8934666694743,902.7283141274486,10.23703158271234,67.25592854752563,46.530719728094596,11.503162093546454,60.347452718325556,18.56163024627915,5.15707025601393,0.012143978765780439,0.06579183316426906,shex,30,30.1,297.7875032410163,318.434156074511,0.21047598595915323,0.2977158343585471,0.2888917900020057,356.11666843758553,356.2131796014122
90.0,20.0,95.0,1.25,ok,,True,900.163471030321,0.5145984261605437,1.8339762079030706,838.6128180141075,910.6414067733762,849.1006371559837,10.23703158271234,68.82009244445032,49.315442394139154,10.716231797980011,60.347452718325556,23.350047255749075,5.39330747540956,0.03458266295225931,0.01012739455876499,shex,31,33.2,302.2149756017117,321.2922919549602,0.20086605386370127,0.27761553588807025,0.2699335773693454,356.4858631045087,356.49973536201287
90.0,25.0,95.0,1.25,ok,,True,834.2507004555921,0.5118660573504281,1.8266278928194335,786.1266821279951,843.6955896864781,795.5822679965189,10.23703158271234,70.37713367559229,52.09321826105253,9.931555957804667,60.347452718325556,28.138895528981607,5.69903892937712,0.05700897943430383,0.0162067165128974,shex,30,28.7,306.64361492967305,324.1434916141684,0.19185754821026108,0.2588138089566116,0.25219834080574655,356.84546173503105,356.8659188883191
90.0,30.0,95.0,1.25,ok,,True,768.5249801329394,0.50902113439708,1.7954999306050594,732.8744703511214,776.9350998217044,741.2959191769861,10.23703158271234,71.92986452352199,54.88450131424497,9.149106906344517,60.347452718325556,32.92471381019658,5.976065718017536,0.07892406221338777,0.011363136365844184,shex,30,29.3,311.06405532740575,327.0092701368925,0.18284375343783704,0.24169502555425448,0.23599274083468005,357.2269876233656,357.24070101352714
85.0,5.0,95.0,1.25,ok,,True,982.2924276321526,0.5187541764189614,1.872750858432341,899.6273970904514,993.9331221000946,911.2755435429094,10.23703158271234,61.88287454765634,40.95913336579139,11.69395747181134,60.347452718325556,8.595352541604939,5.2273975200833265,-0.025192595789913064,1.096011319476247,shex,23,24.3,287.8787532327405,312.8506285429194,0.23040718257067933,0.3300728041293361,0.3195671558787513,353.11393569306995,354.8669580919475
85.0,10.0,95.0,1.25,ok,,True,915.2626755476871,0.5171290166370406,1.8050090136006396,844.4072502688796,925.4850707997837,854.6378376988922,10.23703158271234,63.47485508809194,43.83543679796634,10.89598423271056,60.347452718325556,13.371893763302523,5.33972429875115,-0.0029963472621974407,0.892140399966479,shex,24,23.4,292.2740906060196,315.80418042408377,0.2189732684044652,0.3082868463691861,0.29900328850609387,353.5483609239417,355.00890952671125
85.0,15.0,95.0,1.25,ok,,True,848.5161598985721,0.514995658828343,1.7397804160150345,790.1552318044121,857.4628507033424,799.1108252833548,10.23703158271234,65.05693154832079,46.67931919764919,10.101382855935382,60.347452718325556,18.152817122180636,5.470979057683498,0.01896092021210294,0.7401534585932268,shex,23,20.9,296.68128571251634,318.72395694071884,0.2082139690336908,0.28817743059929113,0.2799343315491698,353.94988712832344,355.1591635728877
85.0,20.0,95.0,1.25,ok,,True,782.3521720398633,0.5125839241236415,1.661767577786829,736.180450436799,790.1104362261825,743.9482105717478,10.23703158271234,66.6234295152031,49.501175059740376,9.313716333807896,60.347452718325556,22.93517817816388,5.578751241428707,0.0404535235218112,0.5888152558384832,shex,23,20.7,301.0923711191153,321.6213190878389,0.1977926161222893,0.26979629458590354,0.26246121570382386,354.33832621280345,355.31702151569317
85.0,25.0,95.0,1.25,ok,,True,716.723254081433,0.5099928669268966,1.5653339205529484,682.0002388636143,723.359130964924,688.6460203497894,10.23703158271234,68.17594674550907,52.31382812828605,8.53241969144563,60.347452718325556,27.716988552007763,5.64189211265239,0.061554121502702785,0.4341123285140043,shex,23,21.1,305.50196642131357,324.5097658213949,0.18753405578650104,0.2528923199039406,0.24635653396043725,354.7235244025367,355.48213079284693
85.0,30.0,95.0,1.25,ok,,True,651.5347682504148,0.5073259988195575,1.448839540235747,627.1459186154558,657.106750804998,632.7279753113183,10.23703158271234,69.7168598609079,55.130555656731474,7.756366288695414,60.347452718325556,32.49636912819551,5.648014855625837,0.08244244052175609,0.2858187721244576,shex,24,23.1,309.9049868740281,327.4032300375082,0.17731936807068346,0.2371639404588781,0.23134088334840885,355.11290811157295,355.6586270480138
80.0,5.0,95.0,1.25,ok,,True,864.8791335365186,0.5171500800990777,1.7542754533565663,798.5649278939234,873.8299277170852,807.5229476171108,10.23703158271234,59.676262301867496,41.10305530282909,10.29618016114903,60.347452718325556,8.186006365134915,5.5277153359397895,-0.01849460435524486,1.6637800920776726,shex,20,18.3,286.77109330466413,313.1359285719378,0.22791693424042253,0.3194803472719468,0.30972412884203243,350.86323596841805,353.8822669303072
80.0,10.0,95.0,1.25,ok,,True,797.3371330671666,0.5151688214614261,1.6886314134882765,742.6792429055556,805.0408438910175,750.3909151202931,10.23703158271234,61.27617465532546,44.0027697879803,9.492108726990079,60.347452718325556,12.960597267195283,5.691540509918795,0.003938205347105539,1.5131616543890232,shex,19,17.5,291.16115325987204,316.11382253930026,0.21669538205352257,0.29814043712963584,0.28951675280922484,351.27193008297274,354.0399123547695
80.0,15.0,95.0,1.25,ok,,True,730.3139790967992,0.512798507883103,1.614813837018255,687.2938320656618,736.879537922538,693.8680249416881,10.23703158271234,62.861486006797065,46.87624777978897,8.694214036866658,60.347452718325556,17.73759148337666,5.850449464157218,0.025893289061782343,1.3822231101907505,shex,20,19.0,295.55771640211225,319.0647801708827,0.20598941324448,0.2786911958131094,0.2710358967836927,351.647779706633,354.2052773831764
80.0,20.0,95.0,1.25,ok,,True,663.8426769139949,0.5101941045858858,1.5245636236416777,631.8070737815775,669.3500171119414,637.3235877085401,10.23703158271234,64.43210315356924,49.73738872909513,7.902889010880891,60.347452718325556,22.514500687666896,5.976764532574795,0.0473716447957917,1.2392473301563882,shex,20,18.0,299.95404950857665,322.0035425367148,0.19557265399847942,0.2609168470142136,0.25411126263592554,352.007087637334,354.3941065472363
80.0,25.0,95.0,1.25,ok,,True,597.7656474933984,0.5074618721732069,1.4136774844552158,575.6722870273624,602.2795558046228,580.1957103590574,10.23703158271234,65.99204338869475,52.60292476215102,7.116257708254743,60.347452718325556,27.289107983472945,6.050169762433889,0.06851097688726926,1.0820374060363633,shex,16,15.5,304.344153824026,324.9476065248881,0.1852825960875754,0.24451883148669332,0.23846598377368797,352.35694901190953,354.61276126977515
80.0,30.0,95.0,1.25,ok,,True,531.8670368038133,0.5047240832380164,1.2819613919511876,518.3277052715041,535.4501002012672,521.9203759542901,10.23703158271234,67.54637825765491,55.490993119800464,6.331750438140635,60.347452718325556,32.059188094642764,6.061101660141079,0.08954429143695464,0.9207578723244865,shex,20,23.6,308.7220079187654,327.91589524147577,0.17501305412876672,0.2291719291163804,0.22379956421444397,352.7030104326151,354.87529139470394
75.0,5.0,95.0,1.25,ok,,True,746.8061376609401,0.5152852974791834,1.63200774923461,695.9175987033072,753.3885261063372,702.5069401336071,10.23703158271234,57.477516157669015,41.29170438018605,8.890549257868335,60.347452718325556,7.771675516369839,5.913369716829238,-0.01104739071346017,1.720386592735565,evap,14,11.8,285.64994522872377,313.46817283020954,0.22557097727533068,0.3087124160952436,0.2997107711069734,348.47045341671213,353.01061441554793
75.0,10.0,95.0,1.25,ok,,True,678.7570738901161,0.512992998749481,1.5597764706449972,638.8854297819393,684.2458323302471,644.381830439283,10.23703158271234,59.0856528527795,44.2263083943339,8.080441355834715,60.347452718325556,12.542348325103319,6.124499452554681,0.011380886483813968,1.5489000390781484,evap,14,11.9,290.029403118438,316.4825601634057,0.21447428834740287,0.2880336284346489,0.28007647783842743,348.8380329570445,353.1925014789754
75.0,15.0,95.0,1.25,ok,,True,611.238167867568,0.5103948416152017,1.472799231916938,581.852278094006,615.7267686166471,586.3491173083798,10.23703158271234,60.67928501627722,47.146430734280045,7.2766448555662855,60.347452718325556,17.313385675847712,6.316925414433292,0.033242592071762056,1.382329047592691,evap,13,11.9,294.4098474313821,319.48246719720953,0.20380472479986325,0.26926120844563045,0.26220814686230254,349.1709467366012,353.40652036174004
75.0,20.0,95.0,1.25,ok,,True,544.0537488906009,0.5076130426812255,1.3656419674072933,524.1705150126998,547.6178417578329,527.7432828320447,10.23703158271234,62.26337812235357,50.07209956996434,6.476830343935725,60.347452718325556,22.08216182985467,6.468093836076406,0.054655581597110925,1.2198508607732492,evap,14,13.4,298.7841731162321,322.4888280808066,0.19337721795751694,0.2520692227153293,0.24581503395224608,349.4782104537199,353.673937527187
75.0,25.0,95.0,1.25,ok,,True,476.8582813953369,0.5047650153266078,1.236347074006638,465.1461608005373,479.56725418680327,467.8640234204152,10.23703158271234,63.846114359839305,53.02763783077245,5.67688430232544,60.347452718325556,26.845913804720567,6.564561494160207,0.07583760927198491,1.060532844508998,evap,13,11.0,303.14490375066777,325.52693656422383,0.1830633944579609,0.23610783334537733,0.23057302761238146,349.7617928207505,354.01571300241744
75.0,30.0,95.0,1.25,ok,,True,409.13208495303843,0.5019967533064901,1.084875980142118,403.95303431428687,411.05639006588655,405.8861653977438,10.23703158271234,65.43955581532208,56.04432311458726,4.870620058964743,60.347452718325556,31.60138595478105,6.598846042887258,0.09706649790281685,0.9031299242291198,evap,13,11.5,307.48322980268466,328.6292260048916,0.1727553057475218,0.22104618022476566,0.21617633355455357,350.02247632879613,354.46596457465324
70.0,5.0,95.0,1.25,ok,,True,627.7854972416662,0.51316205626169,1.4975289911226075,591.0547146363749,632.3122307200124,595.588054718273,10.23703158271234,55.29353651911629,41.546649848735,7.473636871924598,60.347452718325556,7.349837040458283,6.402727127479083,-0.0027876984198178523,1.4949379493365882,evap,14,12.3,284.5084820790805,313.86981285893484,0.22333057855264948,0.29791600200385465,0.289675121172977,345.8917529991968,352.28860254359756
70.0,10.0,95.0,1.25,ok,,True,558.9578617826248,0.5105956784993887,1.4108185401423747,532.179781462344,562.5373995082623,535.7665216883,10.23703158271234,56.916375612283844,44.53881569630903,6.654260259316962,60.347452718325556,12.113816769371226,6.665394570754409,0.019519518654243728,1.3223792773230798,evap,13,11.9,288.8698289988166,316.9443399013608,0.2123036976227609,0.2779869684618992,0.27071392595081345,346.1944649203539,352.5388599367532
70.0,15.0,95.0,1.25,ok,,True,490.35907011115324,0.5077903612098917,1.303855353716695,472.59385419838674,493.07841445750967,475.3208646033895,10.23703158271234,58.53186868270092,47.540171985414986,5.837607977513729,60.347452718325556,16.87533407512018,6.901553419987941,0.041259592171383974,1.1534971946041992,evap,14,12.2,293.2245127869015,320.0290520076413,0.20164523260721212,0.2598741632466332,0.25345158490267616,346.45065687589,352.8683672048188
70.0,20.0,95.0,1.25,ok,,True,421.4684169182282,0.5048539740791554,1.173885842589987,411.4241454202689,423.40817948512375,413.37183909209205,10.23703158271234,60.152275052445304,50.583277529042675,5.017481153788431,60.347452718325556,21.630919981161185,7.101444639426593,0.06265738051772018,0.9868855974222015,evap,14,11.6,297.56314665403573,323.15772894867206,0.19122766867560048,0.2431759035295919,0.23752042029589984,346.6577803590536,353.3162880911202
70.0,25.0,95.0,1.25,ok,,True,351.46239535100904,0.5019353823795958,1.0184535592580146,347.5122717046993,352.70215367567874,348.75994896867394,10.23703158271234,61.7967720840162,53.71425163812097,4.18407613513106,60.347452718325556,26.375999803593402,7.258088223251461,0.08398930987936237,0.7617767885284366,des,14,12.1,301.8733518500758,326.3781105186281,0.1809280784216495,0.22752710596285683,0.22258329042655864,346.80407668796653,353.9382337037321
70.0,30.0,95.0,1.25,ok,,True,278.98696991451857,0.49918424781739373,0.8389393057758143,279.261572104286,279.6241922890139,279.90634909212844,10.23703158271234,63.49643613948865,57.001306182743576,3.321273451363316,60.347452718325556,31.10434435638109,7.404229571047338,inf,0.3525563530330942,des,15,13.4,306.13827266669244,329.76064218510106,0.1707579839741392,0.212549817580642,0.2082999118281815,346.87202784196876,354.8506068758075
65.0,5.0,95.0,1.25,ok,,True,507.0613543422901,0.510797485826792,1.339645113123595,482.84424507766073,509.8414442842309,485.63048040619015,10.23703158271234,53.14199027453708,41.91188762555987,6.036444694551072,60.347452718325556,6.9160097013258905,7.027546029558694,0.0062449638358571535,1.2513883122281868,evap,13,11.3,283.33457796837223,314.3864281930302,0.22116254336346458,0.28716400163950334,0.27970447481525934,343.05674970629144,351.81162181352795
65.0,10.0,95.0,1.25,ok,,True,436.6142521011889,0.5079940055537373,1.2293511053706068,420.8908878450161,438.5961283949863,422.87934964072394,10.23703158271234,54.79903023898015,45.009853040112546,5.197788715490344,60.347452718325556,11.668430976005254,7.3617791078046055,0.028444237351960666,1.0745084682386619,evap,15,11.5,287.66464858135157,317.5710612647957,0.21018336475809074,0.26796625745952923,0.2614193693190333,343.244507031535,352.23130795313773
65.0,15.0,95.0,1.25,ok,,True,365.4282844604347,0.5050152933424122,1.0930956635271862,356.89478735360916,366.7036645702333,358.17699938804975,10.23703158271234,56.47112171914267,48.17038056353198,4.35033671976708,60.347452718325556,16.413153896446715,7.6820001974829895,0.05017494072650719,0.8377333424033964,des,14,12.9,291.9738880274807,320.82111407543283,0.19956816795572577,0.2504023237200685,0.24468079578538682,343.34631405844107,352.83212503141965
65.0,20.0,95.0,1.25,ok,,True,292.2012101337215,0.5020013033095889,0.9267228359804867,289.2065727272842,292.8660398482219,289.8781863855221,10.23703158271234,58.188454199415844,51.46202112789001,3.478585834925256,60.347452718325556,21.14368730902737,7.999002917116311,0.07174938230167671,0.3973139485227648,des,14,12.7,296.24473173386696,324.2074448913722,0.18922501203650638,0.23403498290411612,0.22909037462502588,343.32668907045405,353.71580573763197
