T_source_C,T_cond_C,T_DH_supply_C,m_cw_ratio,status,limit,feasible,Q_abs_kW,COP,m6_kg_s,Q_evap_kW,Q_des_kW,Q_cond_kW,m_source_kg_s,T14_C,T_source_out_C,m_DH_kg_s,m_cw_kg_s,T_cond_out_C,FR,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s,x_T8,x_T10,x_x3,x_x6,x_x20,x_T2,x_T4
65.0,25.0,95.0,1.25,ok,,True,214.97451889565588,0.4990675405522482,0.7329686459215287,215.5861215324379,215.16623446685963,215.78417468919864,10.23703158271234,59.99561416690784,54.981462503746286,2.5592204630435225,60.347452718325556,25.851356306447826,8.448920040229092,0.09360131147806694,0.1144571169234041,des,14,15.6,300.4537060546143,327.82987523042544,0.17945256099450066,0.21841797927950168,0.21426795609340674,343.138518403053,355.11544364576525
65.0,30.0,95.0,1.25,ok,,True,132.8757692340029,0.4956358936745418,0.5554744230767371,135.2269492864036,132.86454878668687,135.2213751492103,10.23703158271234,61.90980572618287,58.76466619749266,1.5818543956428914,60.347452718325556,30.533503305632337,10.164835584926266,inf,0.0016892305130795648,abs,20,98.5,304.59361977004653,331.725494804525,0.17293493339796212,0.20315409953172092,0.20000216747038538,342.80588480146605,357.6875175959585
60.0,5.0,95.0,1.25,ok,,True,382.7111783036487,0.5082506275441642,1.1409129643573552,368.9372591763544,384.05970248581923,370.29128139908573,10.23703158271234,51.06745099228078,42.486623253687014,4.5560854559958175,60.347452718325556,6.460949664616635,7.852901075080896,0.015923320180094236,0.9610380449479408,des,15,12.8,282.10321977693053,315.12051033681405,0.21905638275195197,0.2764125456331105,0.26979454188598667,339.8240497071548,351.8016692320533
60.0,10.0,95.0,1.25,ok,,True,308.3073342296625,0.5052889410754934,0.9918680578242824,301.1351344231987,309.02532856544093,301.85879834587286,10.23703158271234,52.8126177410158,45.80874743446975,3.6703254074959824,60.347452718325556,11.190955694497404,8.325224815566262,0.03818922706982253,0.4737808462401176,des,14,12.0,286.372636425445,318.53748412008514,0.20816810804096575,0.2578031140323825,0.2520894672710299,339.76572969936575,352.6403697752444
60.0,15.0,95.0,1.25,ok,,True,230.45713790747817,0.5022846963077234,0.8052971437125683,228.14677189633332,230.6709854463853,228.36611661531308,10.23703158271234,54.635001097948305,49.32871093595929,2.743537356041407,60.347452718325556,15.900997183132063,8.881996193438605,0.060220988108794726,0.14528891393541699,des,15,18.5,290.5880305287596,322.1595523446543,0.1978060447574269,0.24054531232962714,0.23571217028769006,339.4830268388403,353.9573051485344
60.0,20.0,95.0,1.25,ok,,True,147.56236233548788,0.4989803749788147,0.6046230030112146,148.21798165120603,147.50980592311078,148.17036503111103,10.23703158271234,56.569182962963964,53.12189501175408,1.756694789708189,60.347452718325556,20.58459233574291,10.222211125292253,0.0824819709821949,0.00775969919260433,abs,21,86.2,294.7318628383116,326.06455023173976,0.18969831557305172,0.22414941072261385,0.22033086023465878,338.93010735953004,356.27792626882746
60.0,25.0,95.0,1.25,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,104,514.0,nan,nan,nan,nan,nan,nan,nan
60.0,30.0,95.0,1.25,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,95.0,0.6,ok,,True,1064.8109877257632,0.5196126200702196,1.9414495088060686,970.6649473650184,1078.5750953072834,984.4370427683009,10.23703158271234,64.91425204211976,42.33830315632542,12.676321282449562,28.966777304796267,13.091675840269659,4.998869958613706,-0.020311230967893223,0.3375527415739725,shex,23,24.4,291.25319104485055,314.13042263645286,0.22670330663762978,0.32907732389803895,0.31850621088605763,355.49839412842414,355.9934295054627
90.0,10.0,95.0,0.6,ok,,True,1000.1239791178823,0.5180404883880806,1.8774091215809054,918.1590559313343,1012.4313159329162,930.4750826407236,10.23703158271234,66.45263929543779,45.09788452448993,11.906237846641456,28.966777304796267,17.64813027047876,5.084108426360944,0.000901134341828036,0.13796712314996284,shex,30,30.1,295.5349390470206,316.9634554333002,0.2158092911483274,0.30825234085099973,0.2988500551839568,355.91293123457336,356.11821005489344
90.0,15.0,95.0,0.6,ok,,True,935.6546211922177,0.5159539672023323,1.8375695171972974,866.7306485750296,946.7152800717388,877.8007338901535,10.23703158271234,67.98107799161858,47.82245696270553,11.138745490383545,28.966777304796267,22.21516834739998,5.243913013013258,0.02241581788446978,0.02048153441677414,shex,31,32.1,299.8338255934869,319.75997198849115,0.2058610561644973,0.28837369371161314,0.2800687029531009,356.29346063578373,356.3228377846899
90.0,20.0,95.0,0.6,ok,,True,871.4581063488502,0.5134284192303101,1.8339762079030706,815.842929820437,881.4883313810152,825.8834121707982,10.23703158271234,69.49814138575425,50.52307863885915,10.37450126605774,28.966777304796267,26.78842888149501,5.53064773296771,0.04442792089307912,0.015616251661583647,shex,31,31.3,304.14278842658706,322.53178140268494,0.19695149520520822,0.2691900890091675,0.26199538170133996,356.6396872127534,356.6602291834204
90.0,25.0,95.0,0.6,ok,,True,807.4609992611252,0.5107229470889971,1.814738069254065,764.5370420218713,816.4786610387927,773.5656726201556,10.23703158271234,71.01015127002222,53.22837267707229,9.612630943584824,28.966777304796267,31.35839814235402,5.808820390341103,0.06594972213577344,0.009811912118436794,shex,31,30.2,308.44642156249694,325.3088481630773,0.1881540774631285,0.25169594831057285,0.24546299271328395,356.9991576929125,357.0112988991522
90.0,30.0,95.0,0.6,ok,,True,743.6367803978592,0.5079411332938366,1.776261791956054,712.3685840021775,751.6529957734381,720.3963044140672,10.23703158271234,72.51788152183678,55.949448939681304,8.852818814260228,28.966777304796267,35.92136735880507,6.069550127711993,0.08714946809929858,0.006553246188275352,shex,30,29.4,312.73871923205724,328.10290381274336,0.17940256691059758,0.23556448811734304,0.2301755965242783,357.37897347612954,357.3868373314182
85.0,5.0,95.0,0.6,ok,,True,951.0687507556113,0.5181212035862833,1.8316839375105989,873.6136572845539,961.9968990342992,884.5495760606923,10.23703158271234,62.62565457849598,42.3069469478894,11.322247032804896,28.966777304796267,12.27064111078522,5.25224091956116,-0.015023988209623362,0.9646177289841944,shex,23,23.4,289.92365497256367,314.2348332099392,0.2248228665859695,0.3199587157914295,0.310018612327058,353.32813135314353,354.9167242057443
85.0,10.0,95.0,0.6,ok,,True,885.9990051711477,0.5162705446020668,1.770561538547963,820.5265421114559,895.6259954191556,830.162020528571,10.23703158271234,64.1693243397117,45.08532905953621,10.547607204418425,28.966777304796267,16.823597318250734,5.37780643294272,0.00651759831671983,0.8041008230867988,shex,23,21.8,294.19973815550054,317.0874798345322,0.2140856377144204,0.2994419639637439,0.29060602630083276,353.73078918789906,355.05779496010143
85.0,15.0,95.0,0.6,ok,,True,821.3775003203385,0.5140623091013599,1.7041549076257279,768.0071108461699,829.8098965049446,776.4486478856116,10.23703158271234,65.70009032542401,47.83760407261656,9.778303575242125,28.966777304796267,21.38209503742206,5.501442517646101,0.027696780802237142,0.6629535638658126,shex,22,20.5,298.48479494143305,319.91322521740574,0.20381910604122194,0.28058678514386604,0.27271025241505226,354.11272950740187,355.20863717272294
85.0,20.0,95.0,0.6,ok,,True,757.297668327006,0.5116376752485022,1.621856089107506,715.5408590429124,764.6035966193622,722.8564392516367,10.23703158271234,67.21667346489443,50.57445937928014,9.015448432464357,28.966777304796267,25.94158867592762,5.590325135558609,0.04842579406837966,0.5152098485923489,shex,23,22.1,302.77146446143416,322.7234765001669,0.19377296663444515,0.26330798486883966,0.2562717016686725,354.4873620628193,355.36352820142855
85.0,25.0,95.0,0.6,ok,,True,693.7005638025202,0.5090731278065642,1.5224044137488546,662.7315982255086,699.9421040605607,668.9831117982103,10.23703158271234,68.72058535009171,53.30662121431516,8.258340045268097,28.966777304796267,30.498771631006207,5.6359215403166365,0.06885626371681164,0.3699469779149922,shex,23,22.2,307.05439219456895,325.52951415273077,0.18385514118260296,0.24730236836849634,0.24101420222043135,354.8613137947337,355.5294195771799
85.0,30.0,95.0,0.6,ok,,True,630.508244940415,0.5064836754601201,1.4028130212000285,609.1377160860285,635.7360587056735,614.3755782968375,10.23703158271234,70.21390433933283,56.04643905679774,7.506050535004941,28.966777304796267,35.04991970819839,5.6203706023312625,0.0891277874319526,0.23177726078228034,shex,23,22.7,311.32754739609976,328.3443054335136,0.17392289962280233,0.2323394495785285,0.22672071824096296,355.24191058211386,355.70444960228656
80.0,5.0,95.0,0.6,ok,,True,836.9497589625933,0.5164360323911529,1.720240286141391,775.2811727359532,845.3450161212188,783.6839390883509,10.23703158271234,60.33877093571721,42.30710287629188,9.963687606697539,28.966777304796267,11.441566215850969,5.571338359947913,-0.009336492028296672,1.5696068410140924,shex,19,17.4,288.58109912217367,314.3725482060735,0.2230649408460031,0.3106223307302296,0.3013324176996103,351.04135308283475,353.93531478439445
80.0,10.0,95.0,0.6,ok,,True,771.5364590512695,0.5143299667800084,1.6553004207884578,721.3098937069847,778.7708110622061,728.5524524126573,10.23703158271234,61.887169128733944,45.1107775063187,9.184957845848446,28.966777304796267,15.988407609062506,5.73294155081219,0.012298175159644487,1.4411696998121784,shex,20,18.1,292.84728032918434,317.2517242216452,0.21241461972447076,0.2906078019383355,0.28234958311437497,351.4210236134384,354.08746503130476
80.0,15.0,95.0,0.6,ok,,True,706.6604036462578,0.5119278377073138,1.5791584069291664,667.5665868643274,712.8240689965853,673.7390720432232,10.23703158271234,63.4209736429483,47.894556227932924,8.41262385293164,28.966777304796267,20.537863707939493,5.879295719796864,0.03346230136380335,1.3141659012127889,shex,20,19.0,297.1176956390603,320.1106854144441,0.2021567966923179,0.27231859617786625,0.26495964561522906,351.7777974991704,354.2556008244152
80.0,20.0,95.0,0.6,ok,,True,642.2670116711311,0.5093407359720268,1.485568417671121,613.5489160831348,647.4281986678138,618.7193878197311,10.23703158271234,64.94196585544364,50.67190386749536,7.646035853227751,28.966777304796267,25.08562407226043,5.986821292204574,0.054203300495915485,1.17261696244708,shex,20,18.8,301.3853649746428,322.9635993378003,0.19210744129998322,0.25552494098771705,0.24895956810213946,352.1219752530724,354.44741335938875
80.0,25.0,95.0,0.6,ok,,True,578.2103580018122,0.5066646474891108,1.372958339279349,558.7784607990957,582.4307411202844,563.008393954456,10.23703158271234,66.45369169172011,53.457493566169205,6.883456642878717,28.966777304796267,29.62770214986972,6.044003911212576,0.07469055939935598,1.0224898271441702,shex,20,23.8,305.6438327443414,325.82580840394786,0.18215922722360334,0.2399275930257242,0.23407291936827598,352.45909667044566,354.67295783097995
80.0,30.0,95.0,0.6,ok,,True,514.2876073161476,0.5040309938450888,1.2397070515810553,502.7262728740854,517.6228992925198,506.0711268905957,10.23703158271234,67.96100740191855,56.2684839717063,6.122471515668424,28.966777304796267,34.1597007558791,6.034682015529441,0.09511451468399257,0.8672649343617991,shex,19,21.0,309.88597840170974,328.7152112156259,0.17217892558112863,0.2252684883779006,0.22005847622316593,352.79398056021023,354.9405611211667
75.0,5.0,95.0,0.6,ok,,True,722.3108284155664,0.5145526674684237,1.6006754307607627,675.2976037279989,728.4670137392543,681.4609736332388,10.23703158271234,58.05714643162014,42.35091924596941,8.598938433518649,28.966777304796267,10.601334627685787,5.965942183898338,-0.0030613665354236597,1.6580542449796667,evap,13,11.4,287.22047676915565,314.5562333750023,0.22138885279593193,0.3012053454254116,0.2925767519380684,348.6088160750915,353.06342799563356
75.0,10.0,95.0,0.6,ok,,True,656.4614097892961,0.5122033775663619,1.5272827817006192,620.0482668860053,661.5938279169402,625.1885144337006,10.23703158271234,59.612498388083736,45.191273002389664,7.815016783205906,28.966777304796267,15.138797686474163,6.168575875903719,0.018535253354259984,1.493415074381062,evap,14,12.6,291.47147124475816,317.47387641485335,0.21080399935619137,0.2817700423913843,0.2741065739073672,348.9503214249937,353.2466411277798
75.0,15.0,95.0,0.6,ok,,True,591.0812312214457,0.5096129863104515,1.4375360030440494,564.5932877171294,595.2696810443546,568.7901021778029,10.23703158271234,61.15508067021318,48.023639961072945,7.03668132406483,28.966777304796267,19.675225461888544,6.344265271851666,0.039609402328510734,1.3331449149976038,evap,12,11.1,295.72078924244624,320.3838203336896,0.2005472724366066,0.26405064035501535,0.2572321807721452,349.26385245872854,353.46756298331155
75.0,20.0,95.0,0.6,ok,,True,525.9555009099056,0.5068785745419153,1.3283281558589006,508.3666349629928,529.2694525067346,511.68931979758315,10.23703158271234,62.690129185111005,50.86642091448368,6.261375010832209,28.966777304796267,24.205880037881286,6.477862887274999,0.06030952753311991,1.1765531286496866,evap,14,13.9,299.9607584554754,323.30525775520465,0.19048652642978375,0.24772599673465745,0.2416607072353133,349.55417587335984,353.744273181854
75.0,25.0,95.0,0.6,ok,,True,460.7576813302097,0.5041159516490122,1.1985657868101347,450.7282669630534,463.2632062744559,453.24267287592636,10.23703158271234,64.2253176609371,53.74217582712157,5.485210492026306,28.966777304796267,28.725472149621794,6.559428053726101,0.08084399144749832,1.0227714334005213,evap,15,15.0,304.18281375482513,326.26164400960175,0.18051781499369576,0.2324845879709181,0.22710389991329819,349.82286006344674,354.09885843333
75.0,30.0,95.0,0.6,ok,,True,394.9827976514948,0.501468472499194,1.0479935532514124,390.90544911259485,396.74685469625456,392.67826022080015,10.23703158271234,65.77237028437366,56.68060132506275,4.702176162517795,28.966777304796267,33.2276570803275,6.580336168926965,0.1014615175531649,0.8706143653160439,evap,14,14.9,308.3766808737343,329.2837567151868,0.1705349984019803,0.21804181619611548,0.213298058406719,350.069726016451,354.56437580238014
70.0,5.0,95.0,0.6,ok,,True,606.8043441656534,0.5124620538196824,1.467071379264355,573.0806401514714,611.015508319976,577.2985810935882,10.23703158271234,55.78886059324026,42.46001908658121,7.223861240067303,28.966777304796267,9.745161730323446,6.459297683144266,0.003956465510317919,1.4418380365942767,evap,12,11.0,285.83403998362235,314.80832635038985,0.2197962824783218,0.2917578062094902,0.2838091590454244,345.98722579022694,352.34917063606275
70.0,10.0,95.0,0.6,ok,,True,540.1842671992383,0.509888612202644,1.3788135345664883,515.9096273161803,543.5065947204748,519.2392797202201,10.23703158271234,57.358998452750996,45.359853528854444,6.430765085705218,28.966777304796267,14.267937666400883,6.710302872621504,0.0254351975812791,1.2757428538853333,evap,14,13.7,290.06125098364066,317.7881383429407,0.20924620851864842,0.27295017383977743,0.265907004958933,346.2657960922482,352.6096609709308
70.0,15.0,95.0,0.6,ok,,True,473.69874551511,0.5071204456951705,1.270470191261046,457.8841430806378,476.2110004621446,460.40412983153936,10.23703158271234,58.924174881898296,48.274600033372394,5.639270779941786,28.966777304796267,18.784336440288826,6.932359637567978,0.046414822934366384,1.1128444884922146,evap,14,11.4,294.2781351766857,320.78405773302916,0.1990032915568904,0.2557630114005863,0.2495233816007526,346.50142040949567,352.9539633776139
70.0,20.0,95.0,0.6,ok,,True,406.8430760072624,0.504265369618194,1.1395488994715122,398.18439727702133,408.6191242801001,399.9683791245354,10.23703158271234,60.496242304259795,51.235177892230126,4.84336995246741,28.966777304796267,23.28757892036731,7.115431536287126,0.06710305901573621,0.9518067406458499,evap,15,13.2,298.47371482977763,323.8281506318479,0.1889522620644261,0.23984332663853522,0.2343329510670211,346.6885789877191,353.4177512175151
70.0,25.0,95.0,0.6,ok,,True,338.8285937442706,0.5014586748961695,0.985257772773167,335.7396766875325,339.94629846172063,336.86524425919174,10.23703158271234,62.09345070220121,54.28473998239349,4.033673735050841,28.966777304796267,27.76889657741191,7.261422176865266,0.08776794305841662,0.673467773096263,des,14,12.1,302.63379069471625,326.9650677561943,0.1790199642689079,0.22485463241354614,0.2200273831772609,346.8163759151283,354.06079142839366
70.0,30.0,95.0,0.6,ok,,True,268.37796960483547,0.49883957606524115,0.8092030742591801,269.0704784550001,268.9340875053708,269.6340472815672,10.23703158271234,63.745069058431966,57.486965904747194,3.1949758286289938,28.966777304796267,32.21628322718033,7.4073626196254265,inf,0.3020625263156944,des,14,16.0,306.73892065234713,330.2605584099069,0.1692454193917818,0.21046777895466878,0.20631217497481374,346.8670783631175,355.0005134786185
65.0,5.0,95.0,0.6,ok,,True,489.63017742991383,0.5101795263642371,1.3090774661127875,467.53204154425873,492.1892959998663,470.09740771481887,10.23703158271234,53.55254800454895,42.67858011168647,5.8289306836894506,28.966777304796267,8.864011278855003,7.0834428236757105,0.011714318112901467,1.2072072284432807,evap,14,14.4,284.40715599410476,315.17454119398064,0.21826728003896495,0.28232042876421265,0.27508359850207525,343.1046297123045,351.89292849089236
65.0,10.0,95.0,0.6,ok,,True,421.36802176029454,0.507409636374785,1.19787326671716,407.2509349453219,423.17874465394766,409.0682961522656,10.23703158271234,55.15761130058661,45.68567526748279,5.0162859733368395,28.966777304796267,13.36237657177901,7.40570528207607,0.03309948965034504,1.0364530513695627,evap,14,11.5,288.5948378128902,318.26596466573164,0.20775127320074827,0.2641138458184362,0.2577408760149591,343.2676624760481,352.33208037063383
65.0,15.0,95.0,0.6,ok,,True,352.2792477457548,0.5045034153884344,1.0615459920047354,344.8420035366988,353.42729851455283,345.996884322272,10.23703158271234,56.7799064983559,48.75949176446335,4.1938005684018425,28.966777304796267,17.843954979392265,7.714262400157042,0.05407253808754886,0.7401667497978224,des,13,12.2,292.75533592219244,321.42708613077116,0.19755907368956122,0.2473747628926833,0.24178963150505597,343.3454954847508,352.95603549361704
65.0,20.0,95.0,0.6,ok,,True,281.1382054019727,0.5015992895888656,0.8966853561334996,278.7672656984942,281.7163937429033,279.3521810282636,10.23703158271234,58.44777523624907,51.96414197172652,3.3468833976425323,28.966777304796267,22.296162370928812,8.024115367205829,0.0749157942410621,0.3399137584913774,des,15,17.7,296.86827230974126,324.72416946813775,0.18763090492701817,0.23171724138219327,0.22687996186897197,343.3021017137191,353.86675777214845
65.0,25.0,95.0,0.6,ok,,True,206.21732316044208,0.49878962304769814,0.7080495818398561,207.0711371162582,206.3643347374174,207.22439020409627,10.23703158271234,60.200330777855015,55.38422258320935,2.4549681328624056,28.966777304796267,26.703300992223774,8.4932851921082,0.09601513595530431,0.09318299927525686,des,14,14.7,300.9082269419295,328.2445470735689,0.17835719394755487,0.21674851947708207,0.21268525906936125,343.096255435337,355.30059916803185
65.0,30.0,95.0,0.6,ok,,True,127.1972145520276,0.49543933412136465,0.5404366565801806,129.5590434436963,127.17716176214407,129.54454566272938,10.23703158271234,62.042084283380575,59.028770214074484,1.5142525541908047,28.966777304796267,31.06480396900764,10.319388682193857,inf,0.0010080147059170486,abs,21,99.5,304.87428185540824,331.9975277557545,0.17249860035101017,0.20212429725225295,0.19904393175135435,342.75752570936305,357.89063217020214
60.0,5.0,95.0,0.6,ok,,True,368.85348388886644,0.5077520546602194,1.1115410008558653,356.37844930320824,370.0656497476523,357.5961491739036,10.23703158271234,51.39292789363543,43.104195847311416,4.391112903438886,28.966777304796267,7.939296262874336,7.913322278258594,0.02010947067612323,0.8497552738496097,des,13,12.9,282.90972607283464,315.7556516737274,0.21685296746613897,0.27282280376919715,0.2663717042748703,339.81765592173,351.9242085898726
60.0,10.0,95.0,0.6,ok,,True,296.6556306607549,0.5048780372716201,0.9621134829896958,290.29992148605106,297.27887727472125,290.9288199298161,10.23703158271234,53.08581941029274,46.333956981541974,3.531614650723273,28.966777304796267,12.391317678217774,8.371048680054226,0.04154168985632867,0.40562087126983215,des,14,10.8,287.02236130131126,319.07785123992767,0.20641562775987943,0.2551095815920478,0.24952304803918643,339.7290406201227,352.7909063002954
60.0,15.0,95.0,0.6,ok,,True,221.13125714792352,0.501992543971393,0.7779929116682308,219.2156835049731,221.29137143751052,219.38122590612596,10.23703158271234,54.85315432065164,49.754585469260235,2.6325149660467084,28.966777304796267,16.80322528343862,8.92602812264701,0.06275930668059115,0.11746100311472674,des,14,25.2,291.0700385497664,322.59792073691335,0.19653274397993775,0.2386259453870441,0.23389053978659513,339.4187629480699,354.13806866293686
60.0,20.0,95.0,0.6,ok,,True,141.23137862851354,0.49877184193583185,0.5866751612752064,141.99174674551833,141.16653677018036,141.93176386968597,10.23703158271234,56.71671617775053,53.41423943185231,1.6813259360537327,28.966777304796267,21.166621911586788,10.350578976240548,0.08415978099656107,0.005081459169161917,abs,17,46.8,295.03915993255123,326.36560464297696,0.1891181905234371,0.22295455729859223,0.2192166462788966,338.8612914453671,356.48876624583585
60.0,25.0,95.0,0.6,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,108,544.4,nan,nan,nan,nan,nan,nan,nan
60.0,30.0,95.0,0.6,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan,nan
90.0,5.0,95.0,1.5,ok,,True,1104.147327436347,0.5201590217062066,2.0021657278649045,1003.7654848570694,1118.9456118659352,1018.5713715281855,10.23703158271234,63.9753052708416,40.62949646114521,13.144611040908893,72.41694326199067,8.34889850768235,5.0007500451840174,-0.032886236926798484,0.5347592357248914,shex,24,26.1,288.64242528637936,312.37531100857683,0.23403118994516148,0.34198216621801436,0.33063378890354456,355.2192190251968,355.9550655926651
90.0,10.0,95.0,1.5,ok,,True,1037.5768182116176,0.5189931014815369,1.9208188515006124,948.4741576667084,1050.737036566341,961.6426845587898,10.23703158271234,65.56171602330227,43.50188563475507,12.352104978709733,72.41694326199067,13.161726160053831,5.050499658511208,-0.011202082663630208,0.26687464769531744,shex,27,27.6,293.05599608625175,315.32504820666594,0.22215890820975256,0.31991534426728274,0.30989501111421947,355.66885706565233,356.0611065950074
90.0,15.0,95.0,1.5,ok,,True,970.7723490717648,0.517136717925799,1.858554526131522,894.709888905362,982.4964966041957,906.443064698962,10.23703158271234,67.14887021724581,46.339501573230734,11.55681367942577,72.41694326199067,17.98023870640992,5.152705174097986,0.010694452395723864,0.0800653489431511,shex,30,31.7,297.48737821282117,318.2378759403283,0.21121426589358439,0.29904199333345016,0.2901510668460833,356.0880711094292,356.20542434930667
90.0,20.0,95.0,1.5,ok,,True,904.3812388642788,0.5147657590725584,1.8339762079030706,841.9532443996172,914.9259242802921,852.5077577193587,10.23703158271234,68.7204421495685,49.13809969309722,10.766443319812842,72.41694326199067,22.802908109748444,5.373786214594258,0.03313197864074058,0.00987745634949988,shex,31,34.2,301.9317841772923,321.1102762718258,0.20144689694154574,0.27887888225765034,0.27112334275233196,356.4633157633102,356.47692728307555
90.0,25.0,95.0,1.5,ok,,True,838.2011520381823,0.5120384950726388,1.8266278928194335,789.2834698422273,847.7050771209723,798.7980422369312,10.23703158271234,70.28388009347304,51.926543383281,9.978585143311694,72.41694326199067,27.626319221571407,5.678110955285355,0.05566291698382553,0.013609278493731836,shex,30,29.5,306.37851398670506,323.97240064971925,0.1923804730460458,0.2599083841829777,0.25323078414871114,356.8239812439326,356.84125241777497
90.0,30.0,95.0,1.5,ok,,True,772.21609118284,0.509191344150725,1.7954999306050594,735.8752823030117,780.6785634242979,744.3490414523251,10.23703158271234,71.84279818494923,54.727641400221046,9.19304870455762,72.41694326199067,32.44729968247049,5.953518489748263,0.0776698271298043,0.006037277323912349,shex,30,29.0,310.8176283299706,326.84821233346906,0.18331323162381336,0.24265160813043735,0.23689599274685466,357.2061237312792,357.21344469805746
85.0,5.0,95.0,1.5,ok,,True,986.8764362416496,0.5188308954127124,1.8790898045268296,903.4903257737142,998.6254598651167,915.2467547905904,10.23703158271234,61.773739075292156,40.760153008495934,11.748529002876781,72.41694326199067,8.009183820551243,5.224525366814495,-0.02668677767800476,1.1179093279701533,shex,23,24.7,287.57806607536355,312.6462442657398,0.23124665147174667,0.3315863592032105,0.3209916263201052,353.0813036113286,354.85883058718275
85.0,10.0,95.0,1.5,ok,,True,919.5743555202876,0.5172475776299379,1.8101987134396855,847.9354387020426,929.8870109145166,858.2562422822717,10.23703158271234,63.372473751155496,43.650996041924714,10.9473137561939,72.41694326199067,12.821808200515079,5.33460347119058,-0.004397650262728425,0.9061359493570649,shex,24,23.7,291.99100000297955,315.61480402226954,0.2197046815338746,0.3096109744520247,0.30025969242191203,353.5209279054614,355.00209194362424
85.0,15.0,95.0,1.5,ok,,True,852.5154102455247,0.5151284880012309,1.7449775474837914,793.4173423739998,861.5394889854952,802.4502873913095,10.23703158271234,64.96211615632217,46.508632886773,10.14899297911339,72.41694326199067,17.638327215011145,5.466515386554564,0.017673156126125633,0.7519663567452994,shex,23,20.8,296.41613620001397,318.5487072051426,0.2088673800911245,0.2893130735506673,0.28101495292381734,353.9256536463829,355.1522634497019
85.0,20.0,95.0,1.5,ok,,True,786.0428112435529,0.5127206019078887,1.6674742000703637,739.2135234464532,793.8686431733449,747.0488261673731,10.23703158271234,66.53602027252703,49.34322190650204,9.357652514804201,72.41694326199067,22.456176139492584,5.57662123165359,0.039278151773576964,0.5998437330561046,shex,23,20.7,300.8454391345975,321.45912291463117,0.19838657555193123,0.2707658510015786,0.2633858299517905,354.3163164653907,355.3103254410525
85.0,25.0,95.0,1.5,ok,,True,720.1140654222256,0.5101269232724484,1.5715449033837958,684.8281393011545,726.8089113424701,691.532877545923,10.23703158271234,68.09571095901845,52.16782038216576,8.572786493121734,72.41694326199067,27.273648647862785,5.642472275543088,0.06048015086256686,0.4439536812849383,shex,23,20.8,305.2735627208326,324.3598020748786,0.1880772905323155,0.2537240721259721,0.24715134091435728,354.7032438103156,355.47550550253163
85.0,30.0,95.0,1.5,ok,,True,654.631800419562,0.5074499629110715,1.4555600809170492,629.7867548409533,660.2553148522971,635.4203452120295,10.23703158271234,69.643629833195,54.99590445191268,7.793235719280499,72.41694326199067,32.08915968513719,5.65188194025039,0.0814611516292435,0.29428919287119015,shex,24,23.5,309.69554082703087,327.2648845197581,0.17782057828439635,0.23787923337431613,0.23202591027123978,355.0939703809958,355.6523434754234
80.0,5.0,95.0,1.5,ok,,True,868.9916830498219,0.5172440134275538,1.759566969714966,802.0147759848335,878.0272554180772,811.0575326097579,10.23703158271234,59.57863988757123,40.925195527149185,10.345139083926451,72.41694326199067,7.666626450070169,5.522271555078028,-0.019841482882217654,1.6799734210073893,shex,20,18.7,286.5048004604679,312.9532427421884,0.2286471968968934,0.3208039323082732,0.3109762382543039,350.8358744641721,353.87418582796687
80.0,10.0,95.0,1.5,ok,,True,801.1417389467142,0.5152869790493917,1.6935949195098867,745.832180485317,808.9164770970485,753.6148434552202,10.23703158271234,61.18603428567786,43.83929766999461,9.53740165412755,72.41694326199067,12.477764146098025,5.685817592672116,0.002705725678484372,1.5245279353633805,shex,19,17.1,290.9130764624741,315.9459397206583,0.2173348085415593,0.2992669366177498,0.29058839662677466,351.24950063989075,354.0333245589727
80.0,15.0,95.0,1.5,ok,,True,733.8006706249464,0.5129240929778681,1.6199058034650098,690.1960234348081,740.4263253122388,696.8302832735097,10.23703158271234,62.778994008877476,46.72625594664356,8.7357222693446,72.41694326199067,17.29106566411872,5.845831445828226,0.0247753226521511,1.392220916343149,shex,20,18.6,295.3281319295911,318.91072841043155,0.20655667708192532,0.27964503576574123,0.27194507443501803,351.6284237476632,354.1980725726564
80.0,20.0,95.0,1.5,ok,,True,667.021828675777,0.5103196181843196,1.5299338126590365,634.4866255651662,672.5801712179803,640.0541226699025,10.23703158271234,64.35697548548035,49.599939428534185,7.940736055664011,72.41694326199067,22.104394798598435,5.974010037602613,0.04636033376099824,1.2483785657933595,shex,19,17.2,299.74327392176474,321.86234476333766,0.19607993877787935,0.2617252084757939,0.25488293681168483,351.9900626826495,354.3859319859917
80.0,25.0,95.0,1.5,ok,,True,600.6467617741373,0.5075788085355672,1.4196043030634191,578.1520339147525,605.2046225758595,582.7194030203011,10.23703158271234,65.92401151209901,52.477218361373275,7.150556687787349,72.41694326199067,26.915887480957167,6.050882848353776,0.06760178642483472,1.0910770520073356,shex,17,15.9,304.1526621305298,324.8184311619296,0.18574410709761155,0.24520089204293938,0.23911858654969603,352.3418532398902,354.60436985972655
80.0,30.0,95.0,1.5,ok,,True,534.4571926874651,0.5048270195358145,1.2880869481332837,520.6164960210388,538.0772188654887,524.2461343756283,10.23703158271234,67.48527612674826,55.376657766542394,6.362585627231727,72.41694326199067,31.72363679771871,6.064554468138993,0.0887247481963972,0.9287499398220689,shex,20,21.6,308.5503220101865,327.7983580579864,0.1754301493103471,0.22975121596282835,0.2243546692392595,352.68958231509725,354.86598784951605
75.0,5.0,95.0,1.5,ok,,True,750.419238148015,0.5153870029378461,1.6366542235401027,698.9644853927509,757.0660971994005,705.6182630837264,10.23703158271234,57.39198236225769,41.135305392466705,8.93356235890494,72.41694326199067,7.319959125386731,5.905952965479762,-0.012227046732865454,1.729636902138168,evap,14,11.5,285.41865795864936,313.3075114983177,0.22619628206651676,0.3098375478391487,0.3007791027092774,348.4492831502942,353.0027366169381
75.0,10.0,95.0,1.5,ok,,True,682.0461303317807,0.5131063110769893,1.5644837089134223,641.6607084701332,687.588446349642,647.2106382838014,10.23703158271234,59.00790956612673,44.084017036816306,8.119596789664055,72.41694326199067,12.127924268530023,6.117946827607087,0.010323597108674365,1.5571189368006344,evap,14,11.8,289.8169940433868,316.3363864189963,0.21501980219462732,0.28897112072023545,0.2809698040509593,348.8211333411411,353.1848729499
75.0,15.0,95.0,1.5,ok,,True,614.2100942667117,0.5105086855084557,1.477839053671493,584.3899760865991,618.7435095953762,588.9316098780395,10.23703158271234,60.609120959851396,47.01724431352153,7.312024931746568,72.41694326199067,16.936312215891633,6.312464715507286,0.032301717200583835,1.3896063741998432,evap,13,11.7,294.21665481493113,319.3497307454349,0.2042861237563592,0.27003986758435305,0.2629515210000148,349.1570005617122,353.3978119659097
75.0,20.0,95.0,1.5,ok,,True,546.7212872459805,0.5077209678400658,1.3710012249177532,526.4917924746605,550.3226821605489,530.1018521978423,10.23703158271234,62.20046832135404,49.95520096317426,6.508586752928339,72.41694326199067,21.74288945415924,6.466183764969328,0.05382106634007555,1.2262527846257285,evap,14,13.6,298.61064245847814,322.36868219754365,0.19380352307849652,0.2527164067472185,0.24643391019334945,349.4668047819938,353.6638839354494
75.0,25.0,95.0,1.5,ok,,True,479.2312713817464,0.5048609695742184,1.241848464842442,467.2634434216908,481.9707027352458,470.0117646294715,10.23703158271234,63.79021439999576,52.92249362412497,5.705134183116028,72.41694326199067,26.54532293088039,6.565090630964106,0.07509987418153075,1.0661145516442616,evap,16,14.5,302.9916472933998,325.4188304531274,0.18343939565902329,0.23664595138025746,0.23108823934569805,349.75264942503935,354.00395956345113
75.0,30.0,95.0,1.5,ok,,True,411.217880542802,0.5020757097699668,1.0902499004191062,405.86944517915873,413.1661555098436,407.8265554405011,10.23703158271234,65.39048640475659,55.95068137878536,4.895450958842881,72.41694326199067,31.34086798538118,6.601251163865512,0.09641862566398307,0.9079354919971365,evap,14,12.5,307.35107003041026,328.5329033677253,0.17308261432947572,0.22149202029546855,0.21660342707634522,350.0153584765513,354.45190729029724
70.0,5.0,95.0,1.5,ok,,True,630.882786534081,0.5132618145131861,1.5019760624366665,593.7065891838884,635.457102123354,598.2874858023013,10.23703158271234,55.22039237576695,41.41182779644424,7.510509363500964,72.41694326199067,6.967072828055507,6.39450461943057,-0.0037854811878175187,1.5028078777258997,evap,14,11.9,284.3130308096506,313.7312810520077,0.22385746641673657,0.2988383640869509,0.2905533865352781,345.8771295038916,352.2799382540331
70.0,10.0,95.0,1.5,ok,,True,561.7279182627321,0.5106979105614439,1.4154859313891417,534.5759224100096,565.3461776142249,538.2013655135177,10.23703158271234,56.85104840424577,44.417758490289145,6.687237122175382,72.41694326199067,11.769519348552535,6.658832920611428,0.018645319492151313,1.3292825890689528,evap,13,11.8,288.69407651199305,316.8199306910016,0.21275837764279373,0.2787389915586315,0.2714315999395185,346.18362443671236,352.5289699714677
70.0,15.0,95.0,1.5,ok,,True,492.8160905173261,0.5078878453020691,1.3087571689336797,474.75798777297797,495.5666519596799,477.5162048632052,10.23703158271234,58.473996681844994,47.43196606749052,5.8668582204443585,72.41694326199067,16.569996320887412,6.897171921238071,0.04049883090478312,1.1595100924239432,evap,14,12.4,293.0689514280629,319.9178186446328,0.2020380861126023,0.260486003908785,0.2540362655247715,346.44293747455043,352.8564301850547
70.0,20.0,95.0,1.5,ok,,True,423.62506163776226,0.5049431663393625,1.178626533959723,413.36720013313254,425.5887257562617,415.3387925596695,10.23703158271234,60.101559405100716,50.48736986770916,5.043155495687646,72.41694326199067,21.36556701029093,7.0977172762514025,0.061997663805437475,0.9920645002198967,evap,14,11.0,297.42845448172085,323.0591031134199,0.19155784487210112,0.2436745198613649,0.2379968636270985,346.6526073186739,353.30108496056556
70.0,25.0,95.0,1.5,ok,,True,353.3261370824166,0.5020055181100026,1.0234050635225496,349.244713716718,354.584476075163,350.5109795477981,10.23703158271234,61.75299259615821,53.63017861497349,4.2062635366954355,72.41694326199067,26.15242360932723,7.2581311809451,0.08343198608898084,0.775445378601205,des,14,12.2,301.76065544130023,326.29161395142836,0.18121336911781682,0.22792340406325978,0.2229625054533576,346.802185764068,353.9211587727293
70.0,30.0,95.0,1.5,ok,,True,280.5545592475379,0.4992361255607156,0.8433083425581626,280.7636153021544,281.20404866133356,281.4206738023344,10.23703158271234,63.4596914761471,56.92962665279185,3.339935229137356,72.41694326199067,30.925265819236245,7.403705178653707,inf,0.3603535276378693,des,14,13.6,306.0489479544113,329.6868614201103,0.17098237537162042,0.21285940980131166,0.20859552239759252,346.8724977635578,354.8290550099493
65.0,5.0,95.0,1.5,ok,,True,509.6355094114213,0.5108878262819956,1.344000259321346,485.10010803976166,512.4486359189896,487.9193639088743,10.23703158271234,53.08135161107077,41.79878158180543,6.067089397755016,72.41694326199067,6.60420023116518,7.018872742897861,0.0054334564141937935,1.2579269941423377,evap,13,11.3,283.17611561123175,314.2701663823142,0.2215912619631434,0.28788994978097976,0.28039680546755225,343.04914457645606,351.8000067067432
65.0,10.0,95.0,1.5,ok,,True,438.8644860033539,0.5080795135945252,1.2339247470423804,422.8991739337484,440.8720946586541,424.9133594977421,10.23703158271234,54.74609529147449,44.910208912255484,5.224577214325642,72.41694326199067,11.397046643262058,7.355227380709384,0.027755173646995646,1.0801368517561514,evap,15,11.4,287.5270832386792,317.46860770968414,0.21054446969642618,0.26854106411361905,0.26196821963913053,343.2406909921707,352.21705232532196
65.0,15.0,95.0,1.5,ok,,True,367.3688744404518,0.5050915863992765,1.0976307580824316,358.66794536608757,368.6632641267696,359.9691660780042,10.23703158271234,56.425544901369335,48.08356322835374,4.37343898143395,72.41694326199067,16.1835206022742,7.676735397482175,0.04959734060878129,0.8524419748007404,des,15,12.1,291.8580853497847,320.73181623786536,0.1998644729701018,0.2508539444377063,0.2451119910954923,343.3459175438889,352.8142925747301
65.0,20.0,95.0,1.5,ok,,True,293.8357781972153,0.5020580313957934,0.9313973011936808,290.74825493089617,294.5143239393385,291.4335938409065,10.23703158271234,58.15011802843185,51.38782815717161,3.4980449785382772,72.41694326199067,20.95818668655295,7.9975319462798575,0.07128215707323982,0.406643504942906,des,13,9.8,296.15209223898466,324.1310952339015,0.18947087731156312,0.23437841130233167,0.2294184475876953,343.33069841782293,353.6953773773152
65.0,25.0,95.0,1.5,ok,,True,216.2738686094539,0.49910885436331187,0.7366918855676472,216.8474929327927,216.47254681153044,217.05252262625478,10.23703158271234,59.96523165355734,54.921742723877855,2.5746889120173084,72.41694326199067,25.713633712305466,8.44303866403817,0.09324258266503804,0.1178813902236584,des,14,14.6,300.3858839454316,327.7683908955902,0.1796181733295104,0.21866695865126834,0.21450418547573014,343.1446303440208,355.0888934436122
65.0,30.0,95.0,1.5,ok,,True,133.7245365551501,0.49566589107171377,0.557686774615943,136.07294763292927,133.71470361338703,136.06877404415192,10.23703158271234,61.89003262943646,58.72521667637295,1.5919587685136918,72.41694326199067,30.44737219901924,10.142299581554317,inf,0.001817609418367283,abs,20,98.5,304.55166068414576,331.68486180121846,0.17300027156621714,0.20330806125545345,0.200145489581336,342.8127583370687,357.6574735748153
60.0,5.0,95.0,1.5,ok,,True,384.7586266094336,0.508323428405489,1.145214126868116,370.78917783976755,386.1277870468323,372.16383045047183,10.23703158271234,51.01935100528971,42.39545091593334,4.580459840588495,72.41694326199067,6.22361469333174,7.844169362636809,0.015302639700563003,0.9780900435316084,des,14,14.9,281.98370404317933,315.0267473169881,0.21938514418828464,0.276948615254991,0.270305768179967,339.8245643337116,351.78435865630405
60.0,10.0,95.0,1.5,ok,,True,310.0295437063726,0.5053500878456957,0.9961974425038006,302.7327504609063,310.7618370794395,303.4707152306186,10.23703158271234,52.772229626086755,45.731201597811605,3.6908279012663403,72.41694326199067,10.997762801674185,8.318301850454375,0.03769147990520183,0.48428751016285787,des,14,11.9,286.2760880633079,318.45770334983655,0.208428326656373,0.25820523811165985,0.2524726543652055,339.77061511809796,352.61878509043333
60.0,15.0,95.0,1.5,ok,,True,231.8399202756714,0.5023313918830163,0.8091325671851403,229.46619663091596,232.06163941892152,229.69342148172646,10.23703158271234,54.6026569475934,49.265679301269586,2.75999905090085,72.41694326199067,15.755194950424084,8.873641570199124,0.05984245980505665,0.14956244248338635,des,15,16.8,290.5160993535033,322.09467494315396,0.19798913738824486,0.24083274627044235,0.23598473629227856,339.4914817746036,353.93025101848576
60.0,20.0,95.0,1.5,ok,,True,148.50829693134511,0.49901061226768884,0.6073488141567684,149.14768367364434,148.457804627433,149.10214322389785,10.23703158271234,56.54713419077882,53.078223015824676,1.7679559158493465,72.41694326199067,20.490223816310106,10.204749455269209,0.08223156583890656,0.008233853056594853,abs,17,67.5,294.68591897587754,326.01957765905723,0.18978896717769955,0.2243282098565783,0.22049784826789762,338.9403044650557,356.2473660558989
60.0,25.0,95.0,1.5,infeasible,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,104,502.9,nan,nan,nan,nan,nan,nan,nan
60.0,30.0,95.0,1.5,skipped,capacity,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0,nan,nan,nan,nan,nan,nan,nan
