plr,T_reject_C,m_cw_ratio,status,feasible,COP_start,COP,T11_C,T12_C,m11_kg_s,m13_kg_s,m15_kg_s,T14_C,T16_C,Q_evap_kW,Q_des_kW,Q_reject_kW,m1_kg_s,FR,m_geo_kg_s,dw_cryst,pinch_min_K,pinch_min_at,n_solves,runtime_s
0.2,30.0,1.0,ok,True,0.8577058773876163,0.8587791677896631,71.55574065351142,67.4974252175752,6.831615400499226,48.277962174660445,48.277962174660445,30.553501989649817,31.06745627879849,99.99999999999991,116.44437097534771,216.44537817393768,0.4211795387302582,10.019591546058837,0.8530047363268393,0.0428658823642557,0.0004040751991283287,des,62,259.7
0.4,30.0,1.0,ok,True,0.8400595569536045,0.8400595569536045,78.39543295108004,70.08951103047497,6.824687721808227,48.277962174660445,48.277962174660445,31.13008272378181,32.16050559031561,200.0,238.07835806937408,438.0801901030783,0.6801996688551013,8.064883774029457,1.895165385213397,0.026854772416907258,0.07698295312138725,des,47,63.9
0.6,30.0,1.0,ok,True,0.8228311801623124,0.8228311801623124,85.2590294567855,72.53928343183844,6.824687721808227,48.277962174660445,48.277962174660445,31.727418012368332,33.2776345932532,299.99999999999994,364.5948369880948,664.5975794448404,0.9053434858274465,7.131493764173654,3.1611809657444274,0.01304873954148833,0.5559803443532587,evap,44,44.1
0.8,30.0,1.0,ok,True,0.8064757085471028,0.8064757085471028,92.7290884495492,75.42548211704133,6.824687721808227,48.277962174660445,48.277962174660445,32.34495635804882,34.418800924151526,399.99999999999994,495.985180657971,895.9889562688774,1.111320399170038,6.5415884196838325,4.805453773006086,-0.0005704449299334113,1.1187103895023256,evap,44,39.2
1.0,30.0,1.0,ok,True,0.7909335484925495,0.7910927283139971,100.0,79.83990978125286,7.464502195727746,48.277962174660445,48.277962174660445,32.9813980054613,35.582958079979164,500.00000000000006,632.0371583564123,1132.0421238333824,1.3073024571761533,6.132939530660362,7.464502195727755,-0.01399947325718387,1.767367849016864,evap,26,35.2
0.2,30.0,0.8,ok,True,0.8580362258437558,0.8580362258437936,71.84041848520984,67.774465977288,6.824687721808227,38.622369739728356,38.622369739728356,30.692347849578823,31.334942013396073,100.00000000000004,116.54519586473165,216.54622089441324,0.4222307223520136,10.040767158577303,0.8610828959021293,0.042881097950892455,0.0004161190971103679,des,57,208.8
0.4,30.0,0.8,ok,True,0.780594949714456,0.8385745577003583,78.94451156210755,73.39742452443323,10.23703158271234,38.622369739728356,38.622369739728356,31.414583734633766,32.70323141660327,199.99999999999991,238.49996182625,438.50185370922975,0.6820426486790908,8.080435368762398,2.1345942707269536,0.026787721236311013,0.018617758347431845,des,69,178.8
0.6,30.0,0.8,ok,True,0.7869547776013546,0.8206297858515215,85.77082795000398,77.26824955349286,10.23703158271234,38.622369739728356,38.622369739728356,32.163877097975615,34.103073433573854,299.99999999999994,365.5728870342024,665.5757607271381,0.9086094062097505,7.148683260172517,3.829056798085093,0.012971517663247778,0.1640282459038076,des,63,124.9
0.8,30.0,0.8,ok,True,0.8035958130623397,0.8035958130623397,94.09117167599675,76.72555335072207,6.824687721808227,38.622369739728356,38.622369739728356,32.93951668356851,35.534460243051456,399.9999999999999,497.76267309766274,897.7666732312335,1.1130867026738276,6.541352162487697,5.092061863038405,-0.0011705280072579205,1.1187103895022688,evap,42,43.7
1.0,30.0,0.8,ok,True,0.7857482256649512,0.7874424684727768,100.0,82.65685277711259,8.717138970448314,38.622369739728356,38.622369739728356,33.74110890737677,36.99676253258764,499.99999999999994,634.9670230127876,1134.9725079616492,1.3465032588715318,6.30376791845973,8.717138970448309,-0.00950784197519472,1.767367849016921,evap,36,33.6
0.2,30.0,1.25,ok,True,0.8593608523200398,0.8593608523204066,71.31913834860185,67.2594531361126,6.824687721808227,60.347452718325556,60.347452718325556,30.44256706133791,30.85365399877128,100.00000000000001,116.36555206114477,216.36654618037397,0.4207003534326996,10.011205280851042,0.8462315531644863,0.04291898767691371,0.0004036042984125743,des,58,235.1
0.4,30.0,1.25,ok,True,0.7933080042667454,0.8412237147202091,77.90982444560441,69.59825331274232,6.810610944256117,60.347452718325556,60.347452718325556,30.90307763055739,31.727104386712426,199.99999999999997,237.74888475002152,437.7506713303115,0.67903161255899,8.055981023835862,1.8619613505680381,0.026949131057501075,0.07726052258891514,des,52,96.0
0.6,30.0,1.25,ok,True,0.7863456182725325,0.8245586123758829,84.01969535624917,75.55762973230298,10.23703158271234,60.347452718325556,60.347452718325556,31.37964843049383,32.61909374093682,300.0000000000003,363.831018798749,663.8336699233976,0.9057349022472415,7.141282093827781,3.544109351858011,0.01356967929693631,0.1644156640811616,des,65,124.5
0.8,30.0,1.25,ok,True,0.79451490915072,0.8087392259114363,91.65096499687132,74.38652602864767,6.821026283510212,60.347452718325556,60.347452718325556,31.871810751895396,33.52956316505248,399.99999999999983,494.597006283708,894.6006141212549,1.1106157775496237,6.545792749056939,4.597626706319599,-1.7776291858617732e-05,1.1187103895023256,evap,47,67.9
1.0,30.0,1.25,ok,True,0.7938583884679139,0.7938583884679139,99.51954948043651,77.54626939020318,6.824687721808227,60.347452718325556,60.347452718325556,32.37848680991084,34.45767787886274,500.0,629.8352543266084,1129.839921118416,1.2983740124158216,6.100965880613732,6.678657433176786,-0.014413092179970555,1.767367849016864,evap,38,613.1
0.2,30.0,0.6,ok,True,0.8567588544516337,0.8567588544516418,72.3306876304634,68.2586730533975,6.824687721808227,28.966777304796267,28.966777304796267,30.924213432710303,31.78135118428537,99.99999999999986,116.7189571259274,216.72001283867817,0.423963166397669,10.07542868588033,0.8755219318296381,0.0428841285003424,0.0004325190362806097,des,57,107240.1
0.4,30.0,0.6,ok,True,0.8360266305436244,0.8360266305436244,80.0828235943098,71.73683456262353,6.824687721808227,28.966777304796267,28.966777304796267,31.890663423284423,33.61028395064346,200.00000000000006,239.22682925776004,439.2288230625526,0.6841100639620004,8.094177977450514,2.0153004091880815,0.02646287280252002,0.0780951507558143,des,48,83.4
0.6,30.0,0.6,ok,True,0.8168605674768216,0.8168605674768216,87.91339137159464,75.10067393880092,6.824687721808227,28.966777304796267,28.966777304796267,32.89572484800527,35.48463164783777,299.99999999999994,367.25974045565914,667.2628348753676,0.9102618631786363,7.147113769117908,3.511853900449486,0.012162714826771559,0.5559803443532587,evap,45,61.3
0.8,30.0,0.6,ok,True,0.7986735703923287,0.7986735703923287,96.43382148396903,78.96117847341549,6.824687721808227,28.966777304796267,28.966777304796267,33.938506151367676,37.4044991043782,399.9999999999998,500.83039533098565,900.8348017623605,1.1162052944098988,6.541486972039638,5.667871276486929,-0.0022566651144781957,1.1187103895023256,evap,47,46.4
1.0,30.0,0.6,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,91756.7
0.2,30.0,1.5,ok,True,0.8597423614527466,0.8597423614527485,71.17391459401621,67.11603085956551,6.824687721808227,72.41694326199067,72.41694326199067,30.368677690942206,30.711208527906592,99.99999999999999,116.31391505593038,216.3148999739975,0.4201159831268071,9.999285060469967,0.8421668680189357,0.04289933709293969,0.00039774517517798813,des,58,286.5
0.4,30.0,1.5,ok,True,0.7784256857076045,0.8419880408092252,77.59380156678434,69.29695887491437,6.816507647483521,72.41694326199067,72.41694326199067,30.752025245500874,31.438543976883125,200.0,237.53306496821767,437.53482172606516,0.6781501425859038,8.048781365701242,1.8420159562920726,0.02698843589151967,0.07659989444101711,des,58,116.4
0.6,30.0,1.5,ok,True,0.7854500244899844,0.825694003080528,83.51074016875181,75.06031051480869,10.23703158271234,72.41694326199067,72.41694326199067,31.14845603449004,32.18093302579996,299.9999999999999,363.33072407059933,663.3333133877359,0.9050432515324462,7.140244502683989,3.4686604781615635,0.013753786422063041,0.16469984713535268,des,63,142.4
0.8,30.0,1.5,ok,True,0.7948373822272801,0.8102282140830481,90.96665818869627,73.72278487316345,6.816611062930865,72.41694326199067,72.41694326199067,31.557570648960507,32.93831382483063,400.0000000000001,493.6880659638449,893.6915632624612,1.109210749334374,6.543005582319357,4.473258564237746,0.00019173780886561076,1.1187103895023256,evap,64,69.1
1.0,30.0,1.5,ok,True,0.7956766910392519,0.7956766910392519,98.60574938798405,76.682683250401,6.824687721808227,72.41694326199067,72.41694326199067,31.978501367577678,33.70999876588036,500.0000000000001,628.3959372329211,1128.4004345494195,1.2978691277423522,6.105115985847846,6.416607961382422,-0.013903344013941,1.7673678490170914,evap,37,50.2
1.0,25.0,1.0,ok,True,0.8129454673555166,0.8220329019740873,87.3961562400412,66.1179425992853,6.806069010141245,48.277962174660445,48.277962174660445,27.887442395539892,30.46563032219001,500.0000000000004,608.2481598963562,1108.2518746125297,1.3161580671797395,6.231117205999463,4.274267903473257,0.01031189883057071,1.767367849016864,evap,65,60.5
0.8,25.0,1.0,ok,True,0.8253649871673894,0.8392290895303535,79.37990302532697,62.787604815326745,6.839488556984514,48.277962174660445,48.277962174660445,27.267834088710174,29.323330657880774,400.0,476.6279017137581,876.6306946728128,1.1182985549860993,6.642483334385261,3.0495976724473617,0.022498069249236807,1.1187103895023256,evap,56,77.4
0.6,25.0,1.0,ok,True,0.8297515385367554,0.8570935476950452,71.4676284790034,63.32677955127667,10.23703158271234,48.277962174660445,48.277962174660445,26.669016378702622,28.20575195488675,299.99999999999994,350.0201358495587,650.022120801332,0.9023407572614744,7.171824342959989,2.2724518480658666,0.033971952521881454,0.2644602373889029,des,82,276.0
0.4,25.0,1.0,ok,True,0.8714014339467218,0.8753465843767546,65.31357985049702,57.32243500911727,6.807562877904207,48.277962174660445,48.277962174660445,26.091597479540212,27.113170772218268,200.00000000000017,228.48092809135693,428.4822301609585,0.6745003693134662,8.06862477327078,1.2746795883447004,inf,0.15193019382576267,evap,61,115.1
0.2,25.0,1.0,ok,True,0.8942452249036753,0.8942452249036753,58.945320036963295,55.04400253791471,6.824687721808227,48.277962174660445,48.277962174660445,25.535092605775276,26.044678792735795,100.00000000000003,111.82614926545641,211.8268456095431,0.41184171182655765,9.884024596041138,0.5922518715570161,inf,0.0016733956491634672,des,77,337.5
1.0,25.0,0.8,ok,True,0.8148557555962986,0.8182417728479432,89.05941666734478,67.7630428891926,6.831772660806884,38.622369739728356,38.622369739728356,28.62268215873695,31.849412837774707,500.0000000000001,611.0663334379983,1111.0703315064134,1.3169152081219606,6.222217546048494,4.513204631932472,0.009472262736966774,1.767367849016921,evap,54,78.8
0.8,25.0,0.8,ok,True,0.8215144661401241,0.8361363433421514,80.71863581901488,63.986704997436334,6.807498272614274,38.622369739728356,38.622369739728356,27.843190634848952,30.41503263884232,400.00000000000006,478.39087869467,878.3938494662655,1.1201898157719101,6.643276727083924,3.1627928007500916,0.022035898231608453,1.1187103895023256,evap,57,99.6
0.6,25.0,0.8,ok,True,0.8226586685289551,0.8547444924132369,72.96093658489468,60.683230925613145,6.806415162177653,38.622369739728356,38.622369739728356,27.09087274323656,29.013120704194648,299.99999999999994,350.98208021557065,650.9841729197749,0.9080289108381,7.208714959064148,2.125483958205726,0.03425457386785258,0.5559803443532587,evap,90,191.4
0.4,25.0,0.8,ok,True,0.8271087492730984,0.8488673096254704,60.83078277892005,52.21663878794038,6.512215584762638,38.622369739728356,38.622369739728356,26.408792332622568,27.68540661334498,199.99999999999974,235.60808353927771,435.61042191291256,1.1620905160278208,13.889908134332176,1.1739894667202526,inf,0.15193019382576267,evap,112,283.9
0.2,25.0,0.8,ok,True,0.8934678770733644,0.8934678770733644,59.23451684733099,55.329805067669724,6.824687721808227,38.622369739728356,38.622369739728356,25.66932127430624,26.306448352260134,100.00000000000004,111.92344186738887,211.92415148877302,0.412775807204585,9.902787273709224,0.59655971012044,inf,0.001690006367937258,des,88,425.5
1.0,25.0,1.25,ok,True,0.8244873843880292,0.8250154442778485,86.00541949607573,64.91531854442684,6.841951270609373,60.347452718325556,60.347452718325556,27.303272080693205,29.363827869315173,500.00000000000006,606.0492606143386,1106.0527632605258,1.3156906509682602,6.2387107292951605,4.112833208593731,0.010957061285561509,1.767367849016864,evap,55,82.5
0.8,25.0,1.25,ok,True,0.8209735558369041,0.8238728431202779,74.37271624070448,57.38219707052417,6.803679758586428,60.347452718325556,60.347452718325556,26.85209505819057,28.493720339422453,399.9999999999996,485.51181573732646,885.5159165762777,1.7053791192563446,10.14146553970916,2.7124357292027086,inf,1.0242372919792615,des,97,465.9
0.6,25.0,1.25,ok,True,0.8434013505699838,0.8589400867683581,71.24150653940482,59.07572483015605,6.83548088119386,60.347452718325556,60.347452718325556,26.33293796757181,27.561632507549234,299.9999999999998,349.26766676906163,649.2695858504201,0.9053053522960866,7.201921223539204,2.032020553405567,0.034853898181569365,0.5559803443532587,evap,56,114.1
0.4,25.0,1.25,ok,True,0.8161713119136141,0.876579514339625,64.82531920027567,56.90102718933457,6.855338709473787,60.347452718325556,60.347452718325556,25.872304807978253,26.689268569337287,200.00000000000023,228.15956422466832,428.1608314898558,0.6734735048323924,8.06112419170499,1.2604408463845111,inf,0.15193019382576267,evap,93,227.1
0.2,25.0,1.25,ok,True,0.8948536931976031,0.8948536931976031,58.71444967054013,54.815784926931656,6.824687721808227,60.347452718325556,60.347452718325556,25.427846698593783,25.835442994240907,100.00000000000007,111.75011151003642,211.75079769399946,0.41122303239235386,9.872050316018408,0.5888598344382991,inf,0.0016670231972284455,des,85,415.2
1.0,25.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.8,25.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.6,25.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.4,25.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,25.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,25.0,1.5,ok,True,0.8141183518643405,0.8269787090216637,85.1719687200159,64.0495639738067,6.815269359087288,72.41694326199067,72.41694326199067,26.91575033460316,28.63179232697621,500.00000000000006,604.6104869997348,1104.6138553042738,1.3155421071896005,6.244458794481291,4.004259579833606,0.011387315383549756,1.7673678490164093,evap,62,69.1
0.8,25.0,1.5,ok,True,0.8360930537881641,0.8432573932090542,77.67805679899493,61.125835578954764,6.823296779922795,72.41694326199067,72.41694326199067,26.506112545332428,27.87473368526514,399.9999999999999,474.35101455533254,874.3535899525411,1.117112156927498,6.649026148765902,2.905289912549918,0.023242679793289756,1.1187103895023256,evap,62,90.7
0.6,25.0,1.5,ok,True,0.8447218759349836,0.8601521421857142,70.75373770368357,58.597051038840846,6.830955655281156,72.41694326199067,72.41694326199067,26.109533592568027,27.13307545605329,300.0,348.7755075952917,648.7773779531217,0.9044085770301945,7.199088485228771,2.0056974106021164,0.035002994325462944,0.5559803443532587,evap,60,132.7
0.4,25.0,1.5,ok,True,0.8564278350596647,0.8773887454616852,64.52944370371146,56.58592253204938,6.832436256226873,72.41694326199067,72.41694326199067,25.726388740488233,26.407031850801786,199.99999999999997,227.949128632553,427.95037197077215,0.6720931737338955,8.047749930713332,1.2501383242667292,inf,0.15193019382576267,evap,59,137.3
0.2,25.0,1.5,ok,True,0.8952526969706907,0.8952526969706907,58.567453681305196,54.67052652748333,6.824687721808227,72.41694326199067,72.41694326199067,25.356414807433453,25.696038719387786,100.00000000000009,111.70030577777075,211.7009850902298,0.41068224717848084,9.860961636405111,0.5867112247750684,inf,0.0016544081119036491,des,87,396.9
0.2,35.0,1.0,ok,True,0.8263561531929392,0.8263561531929392,84.08300442696716,79.86117521824485,6.824687721808227,48.277962174660445,48.277962174660445,35.57153915471656,36.089990460585796,100.00000000000001,121.01319705022131,221.0145765529861,0.4231281340947295,9.977016406885816,1.4307024504449415,0.02488835579595461,0.0001334694426873284,des,53,199.5
0.4,35.0,1.0,ok,True,0.8087824576446713,0.8087824576446713,91.4579856498556,82.830858512313,6.824687721808227,48.277962174660445,48.277962174660445,36.16635231680351,37.205915043128755,200.00000000000009,247.2852843302737,447.2877486532693,0.6775758982512751,7.962162379132264,3.429259913332862,0.006406284313283939,0.04148730532455147,des,44,50.4
0.6,35.0,1.0,ok,True,0.7931053716696553,0.7931053716696553,98.68068253262793,85.48419691175962,6.824687721808227,48.277962174660445,48.277962174660445,36.78083470443744,38.34503202336242,299.9999999999999,378.2599522285874,678.263583887066,0.8964097850709681,6.997608734050262,6.204403079890244,-0.009961567947631589,0.3839391439628912,des,39,32.2
0.8,35.0,1.0,ok,True,0.7650472703768754,0.7746203672712627,100.0,87.98986895857291,10.23703158271234,48.277962174660445,48.277962174660445,37.42830487422867,39.519403949396974,400.0,516.3819812911333,916.3879742681856,1.3226050263629663,7.714475508750642,10.23703158271236,0.003883408723964754,1.098468264525991,des,22,35.4
1.0,35.0,1.0,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,1427.0
0.2,35.0,0.8,ok,True,0.825651400679564,0.825651400679564,84.37315087737915,80.14771803552134,6.824687721808227,38.622369739728356,38.622369739728356,35.71490070303412,36.363124989718244,99.99999999999993,121.11649046763988,221.11789288831375,0.42417769579369374,9.997822929996849,1.452591681235958,0.024904780570637386,0.0001376020006773615,des,67,618.3
0.4,35.0,0.8,ok,True,0.807385892619239,0.807385892619239,92.09404797009307,83.45199817395519,6.824687721808227,38.622369739728356,38.622369739728356,36.459918074307666,37.76003114311908,199.99999999999994,247.71302276682138,447.7155618713831,0.6791581535818414,7.974332550880905,3.564133709613827,0.006252668536130601,0.04193916387811214,des,45,97.1
0.6,35.0,0.8,ok,True,0.7910490508833976,0.7910490508833976,99.70593280370275,86.47514310566316,6.824687721808227,38.622369739728356,38.622369739728356,37.230571157796874,39.187352632608,299.9999999999998,379.24323360855715,679.247022750282,0.898057026014768,7.001834200871743,6.676300437592534,-0.010422386013076324,0.3836227270774657,des,35,59.4
0.8,35.0,0.8,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,264,3305.5
1.0,35.0,0.8,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,35.0,1.25,ok,True,0.8269079640053154,0.826908200080245,83.84553138935652,79.62739370176502,6.826100202858134,60.347452718325556,60.347452718325556,35.45699336711465,35.8716735560763,99.99999999999989,120.93240820479912,220.93377058674469,0.4225368670933846,9.96617430861832,1.4133405467834883,0.02491998413855745,0.00013142269568788834,des,77,749.3
0.4,35.0,1.25,ok,True,0.8098779244219111,0.8098779244219111,90.96601888789036,82.35056107837516,6.824687721808227,60.347452718325556,60.347452718325556,35.93209233871272,36.76341212059134,200.00000000000014,246.9507983474913,446.95320419529224,0.6761438752932266,7.95037853605592,3.3314265338097244,0.006484281124637503,0.04100496882489324,des,43,98.9
0.6,35.0,1.25,ok,True,0.7947206509704021,0.7947206509704021,97.88433298817674,84.71466938337153,6.824687721808227,60.347452718325556,60.347452718325556,36.42240153993589,37.67299184050398,300.0,377.49113431704814,677.4946445873844,0.8949135723825545,6.992708965974763,5.880071799446881,-0.009650091362568669,0.38343606767364236,des,40,64.9
0.8,35.0,1.25,ok,True,0.7736787893398388,0.7783467279299099,100.0,88.04736785747235,10.23703158271234,60.347452718325556,60.347452718325556,36.93396183870237,38.60576734142353,399.99999999999994,513.9097855063122,913.915271429322,1.2653429785270027,7.390292725628901,10.237031582712335,-0.00189764361489142,0.8887500163477853,des,22,44.4
1.0,35.0,1.25,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,2310.0
0.2,35.0,0.6,ok,True,0.8244407060214699,0.8244407060214733,84.87734770035185,80.64570979252335,6.824687721808227,28.966777304796267,28.966777304796267,35.95429709229933,36.818962245328805,100.00000000000006,121.29435054532043,221.2957920023438,0.42580124496426847,10.029369382401837,1.4921553290308218,0.024886304477310994,0.0001438359228700392,des,66,592.5
0.4,35.0,0.6,ok,True,0.8049915835775754,0.8049915835775754,93.1907291415721,84.52297505437389,6.824687721808227,28.966777304796267,28.966777304796267,36.9511039633486,38.686098630424794,199.99999999999991,248.44980255712986,448.4524722343224,0.6817149240577893,7.9933873702801135,3.8220985688384608,0.0059354601958604425,0.04259697980847932,des,44,103.3
0.6,35.0,0.6,ok,True,0.7872679092633704,0.787322201736536,100.0,87.88754565736338,7.49009477468453,28.966777304796267,28.966777304796267,37.98589481791066,40.59789637012301,299.99999999999983,381.03841011762773,681.0426736204582,0.9425002784325105,7.3329046353842,7.4900947746845326,-0.0042761753251864265,0.3845127436943585,des,29,39.4
0.8,35.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,35.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,35.0,1.5,ok,True,0.8272696636323054,0.8272704549861957,83.70254638997038,79.49588761070805,6.841729655183379,72.41694326199067,72.41694326199067,35.38069756654221,35.72622048135463,100.00000000000003,120.87945290112977,220.88080305460568,0.4218329512218218,9.951613699877171,1.403660961902798,0.024874292880218363,0.00012707112745147242,des,72,671.7
0.4,35.0,1.5,ok,True,0.8105974464005297,0.8105974464005297,90.63444641974455,82.0266360698622,6.824687721808227,72.41694326199067,72.41694326199067,35.776204251097,36.46878926958635,200.00000000000003,246.73159394728305,446.7339626377102,0.6754335721259046,7.9453499793244875,3.2684820623918447,0.006573866408344564,0.040836662952983716,des,46,107.0
0.6,35.0,1.5,ok,True,0.795782689578538,0.795782689578538,97.34686417772232,84.19477659132963,6.824687721808227,72.41694326199067,72.41694326199067,36.184099538786256,37.225836557090304,300.00000000000017,376.98734080140144,676.9907745941563,0.8943966815852127,6.9931368938173994,5.6790649740364145,-0.009373098750930953,0.3845916006494008,des,44,168364.4
0.8,35.0,1.5,ok,True,0.7775098803950049,0.7803988211314309,100.0,87.3738370684369,9.6654639860109,72.41694326199067,72.41694326199067,36.60781094643488,38.00036218956939,400.00000000000034,512.5584370054223,912.5636454793652,1.2367465090683278,7.22956707547245,9.665463986010911,-0.004915409318780983,0.9116230993473664,des,31,54.0
1.0,35.0,1.5,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,1419.8
1.0,20.0,1.0,ok,True,0.8486330253490424,0.8579719536617265,74.17385046845384,53.84828184220271,6.826607261027412,48.277962174660445,48.277962174660445,22.784278750384317,25.339971266430382,500.0,582.7696323476041,1082.772309420892,1.3155348527930695,6.284857139710751,3.006489896953808,0.03353732112603136,1.7673678490172051,evap,71,83.8
0.8,20.0,1.0,ok,True,0.8733873697240978,0.8764686670037617,66.33326553565313,50.401086508170465,6.820231685122368,48.277962174660445,48.277962174660445,22.185588692401495,24.22345322485893,399.9999999999998,456.3768393083732,856.3788031519913,1.1073673157384725,6.6368377718197475,2.190797026918325,inf,1.1187103895023256,evap,73,81.3
0.6,20.0,1.0,ok,True,0.8657288290978832,0.8950268266575452,59.007649966900296,47.3374978802629,6.83847708270213,48.277962174660445,48.277962174660445,21.608852980282848,23.13258793928253,300.0000000000001,335.18548390369756,635.18684057422,0.8840443712078829,7.089112880560419,1.5154249111572002,inf,0.5559803443532587,evap,81,168.1
0.4,20.0,1.0,ok,True,0.8900572911522628,0.9130998273608403,52.36085374039885,44.713971745746335,6.819900779792774,48.277962174660445,48.277962174660445,21.05354067013019,22.06657909431243,199.99999999999994,219.03410120891812,419.03495485387134,0.6468390378828964,7.806126293988291,0.9432939591623021,inf,0.15193019382576267,evap,59,92.9
0.2,20.0,1.0,ok,True,0.930513265306194,0.930513265306194,46.286770995883295,42.537512737636575,6.824687721808227,48.277962174660445,48.277962174660445,20.517829153891228,21.023182061695195,99.99999999999999,107.46757056396618,207.46800846370303,0.38710266635840046,9.371680595305724,0.4452907978750782,inf,0.0036616901984984906,evap,71,203.2
1.0,20.0,0.8,ok,True,0.8526096308680596,0.8539023473264903,75.826287636774,55.36816295393902,6.8146991142841,38.622369739728356,38.622369739728356,23.493734261682278,26.69208738970883,500.00000000000017,585.5470494553223,1085.5499486828166,1.3169274873347956,6.279351010466235,3.1236886801712633,0.03282387642588647,1.767367849016921,evap,61,88.7
0.8,20.0,0.8,ok,True,0.8514978057884061,0.8731755222321277,67.63115706991984,51.57897050721152,6.794772958648964,38.622369739728356,38.622369739728356,22.740272397071237,25.2899280918935,399.9999999999999,458.09804537061063,858.1001463790893,1.1095210072981265,6.639676221419216,2.2525535769478644,inf,1.1187103895023256,evap,75,150.4
0.6,20.0,0.8,ok,True,0.8820389504493968,0.8925519467169051,59.938732110083535,48.22942426606727,6.834507725878305,38.622369739728356,38.622369739728356,22.015517731680234,23.921464901913396,300.0,336.11489068339057,636.1163229248855,0.8863411356285356,7.099620799996664,1.5458077062133833,inf,0.5559803443532587,evap,68,88.3
0.4,20.0,0.8,ok,True,0.892545569812017,0.9114687998562868,52.97293689018186,45.31124133372231,6.818895065558906,38.622369739728356,38.622369739728356,21.31878224274743,22.585640333076697,200.00000000000014,219.42605169977793,419.4269392237825,0.6485081107543834,7.820573478447399,0.9553023198526474,inf,0.15193019382576267,evap,55,91.4
0.2,20.0,0.8,ok,True,0.9297251410646449,0.9297251410646454,46.57949564985087,42.82705916054357,6.824687721808227,38.622369739728356,38.622369739728356,20.64770912362019,21.27953924020744,100.00000000000004,107.55867038885083,207.55911805349538,0.38818777015681094,9.394592638309021,0.4479253097606471,inf,0.0036616901984984906,evap,80,260.4
1.0,20.0,1.25,ok,True,0.8584875510657062,0.8611728925888844,72.89664848124893,52.62601253994097,6.819664178477846,60.347452718325556,60.347452718325556,22.220748722525286,24.26343011468566,500.0000000000001,580.6035051763935,1080.6060185082947,1.3157275072038044,6.295326524911526,2.9180344998497825,0.034239902265211786,1.7673678490168072,evap,64,89.5
0.8,20.0,1.25,ok,True,0.878359215187273,0.879055298109983,65.33278857880701,49.474791554528565,6.831973499786693,60.347452718325556,60.347452718325556,21.744333629283005,23.373463902999674,400.0000000000002,455.0339448041803,855.0358042096655,1.10522193516766,6.631871829461111,2.144304175340366,inf,1.1187103895023256,evap,55,92.0
0.6,20.0,1.25,ok,True,0.8690242529315483,0.896968212666162,58.270404518607705,46.61710003537172,6.833541209262731,60.347452718325556,60.347452718325556,21.28486277857371,22.503207850155547,299.9999999999999,334.46001292317294,634.4613130018902,0.8829628123467211,7.086645952421947,1.4917386740518899,inf,0.5559803443532587,evap,87,168.2
0.4,20.0,1.25,ok,True,0.8790060225645263,0.8920051412121336,47.99134529417883,40.26330470354827,6.907866776325849,60.347452718325556,60.347452718325556,20.86405821590813,21.673702337831003,200.00000000000034,224.21395433688093,424.2154253265786,1.1379212001506607,13.739944968096175,0.8936596605685593,inf,0.15193019382570583,evap,105,330.1
0.2,20.0,1.25,ok,True,0.931130256246666,0.931130256246666,46.054491533867115,42.307717630911554,6.824687721808227,60.347452718325556,60.347452718325556,20.414052247901054,20.818264664210346,100.00000000000003,107.39635977794819,207.39679016494662,0.3863347321802282,9.355726169528962,0.44322326664602796,inf,0.0036616901984984906,evap,81,294.9
1.0,20.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.8,20.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.6,20.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.4,20.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,20.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,20.0,1.5,ok,True,0.840822035177877,0.8632796095664083,72.08084598135775,51.822627749476226,6.807191769693609,72.41694326199067,72.41694326199067,21.8469832921582,23.548199596291965,500.0000000000001,579.186620950228,1079.189029156949,1.315273860749422,6.299436231774982,2.862372312454665,0.03462045429009275,1.767367849016921,evap,73,136.2
0.8,20.0,1.5,ok,True,0.8665191453287961,0.8807560161471617,64.67176916275953,48.84992926769155,6.834363864052155,72.41694326199067,72.41694326199067,21.451359153918588,22.808330814237706,400.00000000000006,454.15528553501906,854.1570795893251,1.1046364561159079,6.633552142771928,2.1140187939832216,inf,1.1187103895023256,evap,78,89.0
0.6,20.0,1.5,ok,True,0.8687981641514522,0.898243326379183,57.79184165549104,46.12380705118437,6.815225914653548,72.41694326199067,72.41694326199067,21.06950986674036,22.084445398984542,300.00000000000017,333.9852255950507,633.9864896021109,0.8825249350577964,7.087218569017732,1.4759820146143696,inf,0.5559803443530882,evap,85,160.9
0.4,20.0,1.5,ok,True,0.8926380220736546,0.9152162079865008,51.569852531913384,43.91869732488328,6.8003300386767345,72.41694326199067,72.41694326199067,20.70108298914039,21.37605395509587,200.0,218.5275984567681,418.52840900477975,0.6446585036465926,7.78721756179496,0.9277669758557635,inf,0.15193019382576267,evap,62,143.9
0.2,20.0,1.5,ok,True,0.931534933643003,0.931534933643003,45.895626667866786,42.15048043839181,6.824687721808227,72.41694326199067,72.41694326199067,20.34492857340865,20.681733810226206,99.99999999999984,107.34970465243268,207.35013035071657,0.38603024803427427,9.350091087288348,0.4418265472620617,inf,0.0036616901984984906,evap,81,275.6
0.2,40.0,1.0,ok,True,0.7974891839697266,0.7976528704709301,96.1214199437495,91.35560698313094,6.263250520943845,48.277962174660445,48.277962174660445,40.588410273097736,41.111468839311954,99.99999999999994,125.36781813492436,225.36969244698747,0.43307600633990223,10.120571593543481,3.453045280341337,0.00800822775853427,0.0001281079599948498,des,88,387.2
0.4,40.0,1.0,ok,True,0.7782463469091927,0.7783539282107298,100.0,92.10185799147911,7.746020564252338,48.277962174660445,48.277962174660445,41.205175757668655,42.25359864234474,200.00000000000003,256.9525157530296,456.95643005033895,0.8138024761207512,9.47690493895091,7.746020564252326,0.006470292920864207,0.09645164185280919,des,27,29.9
0.6,40.0,1.0,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,955.8
0.8,40.0,1.0,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,40.0,1.0,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,40.0,0.8,ok,True,0.7968097094186795,0.7970227165607027,96.74063656562863,91.68750022568531,5.911789933463643,38.622369739728356,38.622369739728356,40.73593417121276,41.38994707938929,100.00000000000004,125.46693829696366,225.4688100790767,0.42689647701262295,9.972107164170737,3.5937541483252495,0.006491723008369976,0.00013267028805330483,des,75,287.0
0.4,40.0,0.8,ok,True,0.7756348796413773,0.7758389073130137,100.0,92.35413316840044,8.027538932776928,38.622369739728356,38.622369739728356,41.51104047496477,42.82213470484572,200.00000000000003,257.7854733950712,457.7896261086546,0.8403361928612217,9.777710969901031,8.027538932776912,0.009453918170568731,0.11092230233629152,des,27,30.0
0.6,40.0,0.8,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.8,40.0,0.8,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,40.0,0.8,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,40.0,1.25,ok,True,0.7979094928214843,0.7982181310310671,96.23892960000207,91.14917465317967,5.860467315409202,60.347452718325556,60.347452718325556,40.4704491202919,40.88882457258927,100.0,125.27903853903807,225.2808552507007,0.4242810334622079,9.918223796187513,3.3701198860522816,0.00635003693082703,0.00012729972269198697,des,81,293.6
0.4,40.0,1.25,ok,True,0.7801129250567254,0.7801744836892966,100.0,91.90635967208851,7.541279932598092,60.347452718325556,60.347452718325556,40.96206129843017,41.800512534797406,200.0,256.3529110234906,456.3566492622541,0.7939933028121923,9.252308878900209,7.541279932598073,0.0041292309764643376,0.08612310276913604,des,27,27.5
0.6,40.0,1.25,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,893.6
0.8,40.0,1.25,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,40.0,1.25,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,40.0,0.6,ok,True,0.7956313970534908,0.7958760746930217,97.2816580983411,92.27283892041999,5.972689071503423,28.966777304796267,28.966777304796267,40.982341636094134,41.85474896973102,99.99999999999991,125.64770217344582,225.6496215224912,0.4280841426511478,9.992945099094756,3.871553764313678,0.00633112024607585,0.00012899094440399494,des,98,372.2
0.4,40.0,0.6,ok,True,0.7703981857343234,0.7709470806757198,100.0,92.80991756957377,8.590575669826109,28.966777304796267,28.966777304796267,42.02689409732028,43.77629480727455,200.0,259.42117820162696,459.42578102224087,0.8896379646071314,10.336553002757514,8.590575669826082,0.014572850017442462,0.13851408558474532,des,31,24.0
0.6,40.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.8,40.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,40.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,40.0,1.5,ok,True,0.7983325737784678,0.798348593123122,95.17447647500231,90.80568953693393,6.826487200016116,72.41694326199067,72.41694326199067,40.39204897523655,40.74062010220183,100.00000000000006,125.25856607174852,225.26046446333046,0.44514124581427134,10.408066312989622,3.243687303373448,0.010676159254968343,0.00013778921737639394,des,107,398.5
0.4,40.0,1.5,ok,True,0.781262488904869,0.7813048282677361,100.0,91.80684982837704,7.438909616770968,72.41694326199067,72.41694326199067,40.80065642000676,41.49920736728444,199.99999999999986,255.98203513400566,455.98566238929095,0.7813845429970859,9.10932585902925,7.438909616770959,0.002585201685913363,0.07874003606184488,des,28,28.5
0.6,40.0,1.5,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,198,935.4
0.8,40.0,1.5,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,40.0,1.5,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,15.0,1.0,ok,True,0.8810383948074137,0.8976656881878824,61.48336800885025,42.03953826098689,6.820626670991727,48.277962174660445,48.277962174660445,17.6786080738936,20.21287846204052,499.99999999999994,557.0002358108951,1057.0020266882852,1.2731292535697234,6.137148494959357,2.288096053507336,inf,1.767367849016921,evap,79,170.6
0.8,15.0,1.0,ok,True,0.9161401295679784,0.9161406669865847,53.84645125159505,38.60095356101806,6.818783989369073,48.277962174660445,48.277962174660445,17.10491410644528,19.12598503887824,400.00000000000017,436.6141733623724,836.615428488757,1.0484921261880775,6.340094488287993,1.6931167761014059,inf,1.1187103895023256,evap,55,85.4
0.6,15.0,1.0,ok,True,0.9336889057595499,0.9336889057595499,46.57806813461643,35.3685490233683,6.824687721808227,48.277962174660445,48.277962174660445,16.552803557413654,18.0641358474673,300.0000000000002,321.3061632728218,621.3069850766059,0.8168353366904293,6.608074250023139,1.183656970250753,inf,0.5559803443532019,evap,51,81.5
0.4,15.0,1.0,ok,True,0.9495369234843734,0.9495369697887936,39.83145599247427,32.460126326527984,6.803352794984947,48.277962174660445,48.277962174660445,16.02027312708924,17.02512522317818,200.00000000000009,210.6289763993984,410.6294594789023,0.5783981483353852,7.041303008835867,0.7425207297251523,inf,0.15193019382570583,evap,63,176.9
0.2,15.0,1.0,ok,True,0.9630732835396887,0.9630732835396887,33.64362558634332,30.02112395122907,6.824687721808227,48.277962174660445,48.277962174660445,15.503998786091643,16.005262417753272,100.00000000000004,103.834258211856,203.83448811559003,0.3343243998543927,8.16421345631562,0.3532843598997543,inf,0.0036616901984984906,evap,73,235.2
1.0,15.0,0.8,ok,True,0.8919381212591029,0.8933956621572411,63.078878035540384,43.50813970021568,6.808785680068316,38.622369739728356,38.622369739728356,18.36115418653992,21.53251082089531,500.0000000000002,559.6624442888758,1059.6644026642648,1.2756955035349076,6.138062007617747,2.358799342397148,inf,1.767367849016921,evap,68,119.4
0.8,15.0,0.8,ok,True,0.9127478676894814,0.9127481684990749,55.0509444684446,39.78219494315857,6.833705517087383,38.622369739728356,38.622369739728356,17.638945886464626,20.16748603518664,400.00000000000017,438.2369790538841,838.2383363586152,1.0523796925271998,6.354304282363447,1.7327456185339314,inf,1.1187103895023256,evap,58,105.7
0.6,15.0,0.8,ok,True,0.9312028406099186,0.9312028406099186,47.5,36.26055443922735,6.824687721808227,38.622369739728356,38.622369739728356,16.945067488441623,18.835458235562896,299.99999999999994,322.16396569785604,622.164841599825,0.8195396100191564,6.622820441244577,1.2034260016491947,inf,0.5559803443532587,evap,53,71.1
0.4,15.0,0.8,ok,True,0.9479552791956602,0.9479566151282154,40.42838262126187,33.089094422458516,6.844446006198866,38.622369739728356,38.622369739728356,16.27696536896542,17.53357136845449,199.99999999999991,210.98011956269647,410.98062664864113,0.5808792163422295,7.066521170593384,0.7507499916052959,inf,0.15193019382576267,evap,68,222.8
0.2,15.0,0.8,ok,True,0.9623504068496278,0.9623504068496278,33.94979933163466,30.324576627382726,6.824687721808227,38.622369739728356,38.622369739728356,15.630343540856472,16.257058884192645,100.0,103.91225408981981,203.91249064157745,0.33566173331868415,8.194023333845422,0.35508952340649635,inf,0.0036616901984984906,evap,82,289.1
1.0,15.0,1.25,ok,True,0.9004627295131843,0.9010205571113676,60.225619160774926,40.89052950658578,6.833446900671763,60.347452718325556,60.347452718325556,17.13646228039721,19.16211974007092,499.99999999999994,554.9262955808445,1054.927961732135,1.2714156064723887,6.137862130587434,2.2352646262725457,inf,1.7631640579978125,des,62,115.2
0.8,15.0,1.25,ok,True,0.918793849274891,0.9188016951498235,52.79937690502897,37.73293017275239,6.879835793101509,60.347452718325556,60.347452718325556,16.680043620865206,18.29579868336043,400.0,435.3496539150098,835.3508318954995,1.0453254964113183,6.328212493510709,1.6646789352887652,inf,1.1187103895023256,evap,57,127.2
0.6,15.0,1.25,ok,True,0.9356360978095821,0.9356360978095821,45.86920347223387,34.68301296764082,6.824687721808227,60.347452718325556,60.347452718325556,16.240215754848066,17.448670281051648,299.9999999999999,320.6374793601166,620.6382588358365,0.8136015540600233,6.5874889676784765,1.1687963646069996,inf,0.5559803443532587,evap,58,147.2
0.4,15.0,1.25,ok,True,0.9122022554131066,0.9507735381616462,39.34523562852859,32.001129167003285,6.8196903436240754,60.347452718325556,60.347452718325556,15.81540898835732,16.61901929149684,200.0,210.35503405648728,410.3554986033855,0.5763791070112461,7.020623816650315,0.7365494647876939,inf,0.15193019382587636,evap,91,264.0
0.2,15.0,1.25,ok,True,0.9636392153670066,0.9636392153670066,33.39835118567279,29.77797699508045,6.824687721808227,60.347452718325556,60.347452718325556,15.403026789908267,15.803969321800935,100.00000000000001,103.77327780492467,203.77350266434797,0.33346020894150824,8.145342251805518,0.3518543361411827,inf,0.0036616901984984906,evap,81,276.2
1.0,15.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.8,15.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.6,15.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.4,15.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,15.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,15.0,1.5,ok,True,0.9004847366315141,0.9032267454813766,59.446396001042245,40.11677190241227,6.81868324953749,72.41694326199067,72.41694326199067,16.776888345740417,18.463976381003476,499.99999999999994,553.570853056974,1053.572440384827,1.270477114246112,6.139230952374182,2.2009933039413694,inf,1.7203623243549941,des,68,96.8
0.8,15.0,1.5,ok,True,0.9205494862493789,0.9205495816772687,52.224655077745744,37.086125011630656,6.834076063937322,72.41694326199067,72.41694326199067,16.39792314353133,17.74378096194698,400.0000000000001,434.52303706573656,834.5241670274972,1.0443179770227258,6.326892453653395,1.6444363979671954,inf,1.1187103895023256,evap,58,87.2
0.6,15.0,1.5,ok,True,0.9369074034931734,0.9369135662269019,45.40582717013267,34.22383614537989,6.817941923971251,72.41694326199067,72.41694326199067,16.032410663436508,17.039121086387638,299.99999999999994,320.20029468475633,620.2010472724917,0.8117901436092634,6.576487881760953,1.1590546017495895,inf,0.5559803443532587,evap,56,112.5
0.4,15.0,1.5,ok,True,0.9515842628552842,0.9515842628552842,39.02420587432182,31.69172953872294,6.824687721808227,72.41694326199067,72.41694326199067,15.679067049847276,16.34859346762221,199.99999999999994,210.17581711564696,410.1762698387978,0.5752743527421006,7.009733906382924,0.7325886145277117,inf,0.15193019382576267,evap,68,218.5
0.2,15.0,1.5,ok,True,0.9640104036469005,0.9640104036469005,33.24313241253098,29.6241522322764,6.824687721808227,72.41694326199067,72.41694326199067,15.335761582342343,15.669843049776034,99.99999999999999,103.73332032693308,203.73354174629108,0.3326766713358379,8.12767233342922,0.35095008280636497,inf,0.0036616901984984906,evap,84,278.6
1.0,10.0,1.0,ok,True,0.9360813352789894,0.9373952969870004,49.522436520968014,30.94836444893724,6.837397317675041,48.277962174660445,48.277962174660445,12.582346941886613,15.096449130588553,499.99999999999983,533.3929043671463,1033.393949076861,1.1469165195532114,5.578089354889441,1.8391788920002152,inf,1.087079881822092,des,58,121.7
0.8,10.0,1.0,ok,True,0.9534809228475041,0.953481364038554,42.137671947196395,27.523801253855936,6.834916786950958,48.277962174660445,48.277962174660445,12.036438406158027,14.041654557243419,400.00000000000017,419.5152785218214,819.5159525180895,0.907264792004476,5.534568073272418,1.3781709285568366,inf,0.9751996653393462,des,54,95.7
0.6,10.0,1.0,ok,True,0.9672402903045146,0.9672407135699358,35.01646423339844,24.19391135950923,6.82350759525782,48.277962174660445,48.277962174660445,11.509587021639845,13.009166709428257,300.0,310.1606412872618,610.161033615103,0.6653799350573962,5.429900950527141,0.9741667596818545,inf,0.5559803443532019,evap,53,120.1
0.4,10.0,1.0,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,141,625.8
0.2,10.0,1.0,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,10.0,0.8,ok,True,0.9196310075050809,0.9331794042934701,51.08670058798621,32.342398723731435,6.805911525689747,38.622369739728356,38.622369739728356,13.239468175645982,16.385417539319235,499.99999999999966,535.8026524155451,1035.8038200137685,1.1566176727639648,5.615155402344812,1.8855539908667471,inf,1.1086368366421198,des,75,171.8
0.8,10.0,0.8,ok,True,0.9502770853626978,0.9502772015634197,43.33249736103085,28.672011992611374,6.836157217060148,38.622369739728356,38.622369739728356,12.552155083061905,15.060788778534459,400.00000000000006,420.92980799908713,820.9305525927555,0.9145611703918066,5.571190617251509,1.4050779456521878,inf,1.0218771949813572,des,63,103.1
0.6,10.0,0.8,ok,True,0.9650484266003533,0.9650484266003533,35.90913756145702,25.06387493568178,6.824687721808227,38.622369739728356,38.622369739728356,11.890143120988,13.765802183359142,299.99999999999994,310.8652288640394,610.8656580279724,0.672537138233525,5.482577474546608,0.9877149454737095,inf,0.555980344353145,evap,61,135.3
0.4,10.0,0.8,ok,True,0.9475437267412522,0.9642736640662443,27.061057270530327,20.145148530347228,7.140541471066036,38.622369739728356,38.622369739728356,11.26541237427233,12.511562185894945,200.0000000000001,207.40999931141994,407.41043014540804,0.8781223700526655,10.775068929182515,0.6184136875910768,inf,0.1277004573792624,des,120,34367.0
0.2,10.0,0.8,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,135,542.8
1.0,10.0,1.25,ok,True,0.9252572229549965,0.9406933285619505,47.814903407810405,29.981493236959807,7.096402683012703,60.347452718325556,60.347452718325556,12.06016146716695,14.069780824535712,499.99999999999994,531.5228510914988,1031.523804706988,1.139272736479832,5.548746179675306,1.80742300334934,inf,1.1967346696963546,des,60,184.7
0.8,10.0,1.25,ok,True,0.9559810038675327,0.9559811304353429,41.20095885288428,26.627024761386053,6.835724951046279,60.347452718325556,60.347452718325556,11.625880104810221,13.228995411729045,399.99999999999994,418.41830059746525,818.418921335438,0.9010791941375782,5.502950034341743,1.3577670059061426,inf,0.941756684357415,des,56,100.0
0.6,10.0,1.25,ok,True,0.9689375739023802,0.968946252713107,34.31537738726024,23.51838812694399,6.827624175016625,60.347452718325556,60.347452718325556,11.206108543941752,12.405179282171048,300.00000000000006,309.6146965427466,609.615060641624,0.6590608403904075,5.382757790505299,0.9638628565188548,inf,0.5559803443532587,evap,61,146.9
0.4,10.0,1.25,ok,True,0.9156155088887565,0.9274370481873433,26.937732845066257,19.662567422932284,7.057540709575608,60.347452718325556,60.347452718325556,10.84262514368777,11.63990357955521,200.0,215.64805976955083,415.6488156652512,1.7369832521729538,21.338955161145474,0.6391139782361389,inf,0.0738221251218647,des,108,344.0
0.2,10.0,1.25,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,135,524.2
1.0,10.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.8,10.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.6,10.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.4,10.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
0.2,10.0,0.6,skipped,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,0,0.0
1.0,10.0,1.5,ok,True,0.941506162981899,0.9428563487576035,47.616369925559,29.07037373252399,6.808085760952538,72.41694326199067,72.41694326199067,11.713713506559714,13.387474738726155,500.0000000000001,530.3034769388224,1030.3043770141826,1.1389856174873259,5.552500436712294,1.7801127575146676,inf,1.0034512493471652,des,68,129.6
0.8,10.0,1.5,ok,True,0.9576161094710939,0.9576161794075654,40.588639655842826,26.038869457949374,6.835386743451784,72.41694326199067,72.41694326199067,11.353128740449677,12.688480519960365,400.00000000000017,417.7038865899931,817.7044733547359,0.8967898254857302,5.480762769415084,1.3446699043412609,inf,0.9204277623129542,des,59,114.7
0.6,10.0,1.5,ok,True,0.9700533002438457,0.9700595939872979,33.87202063523889,23.059162185562457,6.809779212165671,72.41694326199067,72.41694326199067,11.004248077795012,12.00314769022981,299.99999999999994,309.2593505177252,609.2596970407824,0.6557271154625075,5.358431409062257,0.9570103573902023,inf,0.5559803443532587,evap,65,140.1
0.4,10.0,1.5,ok,True,0.7101455345823274,0.7114973043152283,30.444586979471094,20.616145188761323,6.809618415018601,72.41694326199067,72.41694326199067,10.916891680035349,11.581778978529144,200.00000000000162,281.0973404776131,481.09991387285265,6.017854208500281,73.92973449114588,0.8430925704993637,inf,0.05830645037775639,des,119,348.4
0.2,10.0,1.5,infeasible,False,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,135,510.5
